{
  "AirLoopHVAC": {
    "CRAH": {
      "availability_manager_list_name": "CRAHAvailability Manager List",
      "branch_list_name": "CRAH Supply Branches",
      "controller_list_name": "CRAH Controllers",
      "demand_side_inlet_node_names": "CRAH Demand Inlet Nodes",
      "demand_side_outlet_node_name": "CRAH Demand Outlet Node",
      "design_return_air_flow_fraction_of_supply_air_flow": 1,
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "CRAH Supply Inlet Node",
      "supply_side_outlet_node_names": "CRAH Supply Outlet Nodes"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "CRAH Controllers": {
      "controller_1_name": "CRAH Water Clg Coil Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "CRAH OA System Controller List": {
      "controller_1_name": "CRAH OA Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "CRAH OA System": {
      "controller_list_name": "CRAH OA System Controller List",
      "outdoor_air_equipment_list_name": "CRAH OA System Equipment List"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "CRAH OA System Equipment List": {
      "component_1_name": "CRAH OA System Outdoor Air Mixer",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "CRAH Return Path": {
      "components": [
        {
          "component_name": "Air Loop HVAC Zone Mixer 1",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "CRAH Demand Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "CRAH CRAH Demand Inlet Node Supply Path": {
      "components": [
        {
          "component_name": "Air Loop HVAC Zone Splitter 1",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "CRAH Demand Inlet Node"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "Air Loop HVAC Zone Mixer 1": {
      "nodes": [
        {
          "inlet_node_name": "DataCenter ZN Return Air Node"
        }
      ],
      "outlet_node_name": "CRAH Demand Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "Air Loop HVAC Zone Splitter 1": {
      "inlet_node_name": "CRAH Demand Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:VAV:NoReheat": {
    "DataCenter ZN VAV terminal": {
      "air_inlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node",
      "air_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node",
      "availability_schedule_name": "Always On Discrete",
      "constant_minimum_air_flow_fraction": 0.1,
      "fixed_minimum_air_flow_rate": "Autosize",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant"
    }
  },
  "AvailabilityManager:Scheduled": {
    "CRAH Availability Manager": {
      "schedule_name": "Always On Discrete"
    },
    "CRAH OA System Availability Manager": {
      "schedule_name": "Always On Discrete"
    }
  },
  "AvailabilityManagerAssignmentList": {
    "CRAH OA System Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "CRAH OA System Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "CRAHAvailability Manager List": {
      "managers": [
        {
          "availability_manager_name": "CRAH Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    }
  },
  "Branch": {
    "CRAH Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "CRAH Supply Inlet Node",
          "component_name": "CRAH OA System",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "CRAH Mixed Air Node"
        },
        {
          "component_inlet_node_name": "CRAH Mixed Air Node",
          "component_name": "CRAH Water Clg Coil",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node"
        },
        {
          "component_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node",
          "component_name": "CRAH Electric Steam Humidifier",
          "component_object_type": "Humidifier:Steam:Electric",
          "component_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node"
        },
        {
          "component_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node",
          "component_name": "CRAH Fan",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "CRAH Supply Outlet Node"
        }
      ]
    },
    "Chilled Water Loop Demand Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "Chilled Water Loop Coil Bypass Inlet Water Node",
          "component_name": "Chilled Water Loop Coil Bypass",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Chilled Water Loop Coil Bypass Outlet Water Node"
        }
      ]
    },
    "Chilled Water Loop Demand Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "CRAH Water Clg Coil Inlet Water Node",
          "component_name": "CRAH Water Clg Coil",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "CRAH Water Clg Coil Outlet Water Node"
        }
      ]
    },
    "Chilled Water Loop Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
          "component_name": "Chilled Water Loop Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "Chilled Water Loop Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Chilled Water Loop Demand Inlet Node",
          "component_name": "Chilled Water Loop Demand Inlet",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node"
        },
        {
          "component_inlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node",
          "component_name": "Chilled Water Loop Secondary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "Chilled Water Loop Secondary Pump Outlet Water Node"
        }
      ]
    },
    "Chilled Water Loop Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Chilled Water Loop Demand Outlet Inlet Water Node",
          "component_name": "Chilled Water Loop Demand Outlet",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Chilled Water Loop Demand Outlet Node"
        }
      ]
    },
    "Chilled Water Loop Supply Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Inlet Water Node",
          "component_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Outlet Water Node"
        }
      ]
    },
    "Chilled Water Loop Supply Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "Chilled Water Loop Chiller Bypass Inlet Water Node",
          "component_name": "Chilled Water Loop Chiller Bypass",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Chilled Water Loop Chiller Bypass Outlet Water Node"
        }
      ]
    },
    "Chilled Water Loop Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Chilled Water Loop Supply Inlet Node",
          "component_name": "Integrated Waterside Economizer Heat Exchanger",
          "component_object_type": "HeatExchanger:FluidToFluid",
          "component_outlet_node_name": "Chilled Water Loop Primary Pump Inlet Water Node"
        },
        {
          "component_inlet_node_name": "Chilled Water Loop Primary Pump Inlet Water Node",
          "component_name": "Chilled Water Loop Primary Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "Chilled Water Loop Primary Pump Outlet Water Node"
        }
      ]
    },
    "Chilled Water Loop Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Chilled Water Loop Supply Outlet Inlet Water Node",
          "component_name": "Chilled Water Loop Supply Outlet",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Chilled Water Loop Supply Outlet Node"
        }
      ]
    },
    "Condenser Water Loop Demand Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "Condenser Water Loop Chiller Bypass Inlet Water Node",
          "component_name": "Condenser Water Loop Chiller Bypass",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Condenser Water Loop Chiller Bypass Outlet Water Node"
        }
      ]
    },
    "Condenser Water Loop Demand Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Demand Inlet Water Node",
          "component_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Demand Outlet Water Node"
        }
      ]
    },
    "Condenser Water Loop Demand Branch 3": {
      "components": [
        {
          "component_inlet_node_name": "Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node",
          "component_name": "Integrated Waterside Economizer Heat Exchanger",
          "component_object_type": "HeatExchanger:FluidToFluid",
          "component_outlet_node_name": "Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node"
        }
      ]
    },
    "Condenser Water Loop Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
          "component_name": "Condenser Water Loop Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "Condenser Water Loop Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Condenser Water Loop Demand Inlet Node",
          "component_name": "Condenser Water Loop Demand Inlet",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Condenser Water Loop Demand Inlet Outlet Water Node"
        }
      ]
    },
    "Condenser Water Loop Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Condenser Water Loop Demand Outlet Inlet Water Node",
          "component_name": "Condenser Water Loop Demand Outlet",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Condenser Water Loop Demand Outlet Node"
        }
      ]
    },
    "Condenser Water Loop Supply Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node",
          "component_name": "Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp",
          "component_object_type": "CoolingTower:VariableSpeed",
          "component_outlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node"
        }
      ]
    },
    "Condenser Water Loop Supply Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "Condenser Water Loop Cooling Tower Bypass Inlet Water Node",
          "component_name": "Condenser Water Loop Cooling Tower Bypass",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Condenser Water Loop Cooling Tower Bypass Outlet Water Node"
        }
      ]
    },
    "Condenser Water Loop Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Condenser Water Loop Supply Inlet Node",
          "component_name": "Condenser Water Loop Constant Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "Condenser Water Loop Constant Pump Outlet Water Node"
        }
      ]
    },
    "Condenser Water Loop Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "Condenser Water Loop Supply Outlet Inlet Water Node",
          "component_name": "Condenser Water Loop Supply Outlet",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "Condenser Water Loop Supply Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "CRAH Supply Branches": {
      "branches": [
        {
          "branch_name": "CRAH Main Branch"
        }
      ]
    },
    "Chilled Water Loop Demand Branches": {
      "branches": [
        {
          "branch_name": "Chilled Water Loop Demand Inlet Branch"
        },
        {
          "branch_name": "Chilled Water Loop Demand Branch 1"
        },
        {
          "branch_name": "Chilled Water Loop Demand Branch 2"
        },
        {
          "branch_name": "Chilled Water Loop Demand Bypass Branch"
        },
        {
          "branch_name": "Chilled Water Loop Demand Outlet Branch"
        }
      ]
    },
    "Chilled Water Loop Supply Branches": {
      "branches": [
        {
          "branch_name": "Chilled Water Loop Supply Inlet Branch"
        },
        {
          "branch_name": "Chilled Water Loop Supply Branch 1"
        },
        {
          "branch_name": "Chilled Water Loop Supply Branch 2"
        },
        {
          "branch_name": "Chilled Water Loop Supply Outlet Branch"
        }
      ]
    },
    "Condenser Water Loop Demand Branches": {
      "branches": [
        {
          "branch_name": "Condenser Water Loop Demand Inlet Branch"
        },
        {
          "branch_name": "Condenser Water Loop Demand Branch 1"
        },
        {
          "branch_name": "Condenser Water Loop Demand Branch 2"
        },
        {
          "branch_name": "Condenser Water Loop Demand Branch 3"
        },
        {
          "branch_name": "Condenser Water Loop Demand Bypass Branch"
        },
        {
          "branch_name": "Condenser Water Loop Demand Outlet Branch"
        }
      ]
    },
    "Condenser Water Loop Supply Branches": {
      "branches": [
        {
          "branch_name": "Condenser Water Loop Supply Inlet Branch"
        },
        {
          "branch_name": "Condenser Water Loop Supply Branch 1"
        },
        {
          "branch_name": "Condenser Water Loop Supply Branch 2"
        },
        {
          "branch_name": "Condenser Water Loop Supply Outlet Branch"
        }
      ]
    }
  },
  "Building": {
    "-LargeDataCenterHighITE-ASHRAE 169-2013-4A created: 2024-04-21 14:40:28 -0400": {
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "Surface 1": {
      "construction_name": "Typical Interior Floor",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "DataCenter ZN"
    },
    "Surface 2": {
      "construction_name": "Typical Insulated Steel Framed Exterior Wall R-15.63",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 4.2672
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.2672
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "DataCenter ZN"
    },
    "Surface 3": {
      "construction_name": "Typical Insulated Steel Framed Exterior Wall R-15.63",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 4.2672
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 4.2672
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "DataCenter ZN"
    },
    "Surface 4": {
      "construction_name": "Typical Insulated Steel Framed Exterior Wall R-15.63",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.2672
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 4.2672
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "DataCenter ZN"
    },
    "Surface 5": {
      "construction_name": "Typical Insulated Steel Framed Exterior Wall R-15.63",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.2672
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.2672
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "DataCenter ZN"
    },
    "Surface 6": {
      "construction_name": "Typical IEAD Roof R-31.25",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.2672
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 4.2672
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.288,
          "vertex_z_coordinate": 4.2672
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 4.2672
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "DataCenter ZN"
    }
  },
  "Chiller:Electric:EIR": {
    "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton": {
      "basin_heater_capacity": 0,
      "basin_heater_setpoint_temperature": 10,
      "chilled_water_inlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Inlet Water Node",
      "chilled_water_outlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Outlet Water Node",
      "chiller_flow_mode": "NotModulated",
      "condenser_fan_power_ratio": 0,
      "condenser_heat_recovery_relative_capacity_fraction": 1,
      "condenser_inlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Demand Inlet Water Node",
      "condenser_outlet_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Demand Outlet Water Node",
      "condenser_type": "WaterCooled",
      "cooling_capacity_function_of_temperature_curve_name": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "end_use_subcategory": "General",
      "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
      "leaving_chilled_water_lower_temperature_limit": 2.22222222222229,
      "maximum_part_load_ratio": 1,
      "minimum_part_load_ratio": 0.15,
      "minimum_unloading_ratio": 0.25,
      "optimum_part_load_ratio": 1,
      "reference_capacity": 50000000,
      "reference_chilled_water_flow_rate": "Autosize",
      "reference_condenser_fluid_flow_rate": "Autosize",
      "reference_cop": 6.28035714285714,
      "reference_entering_condenser_fluid_temperature": 35.0000000000001,
      "reference_leaving_chilled_water_temperature": 6.67,
      "sizing_factor": 1
    }
  },
  "Coil:Cooling:Water": {
    "CRAH Water Clg Coil": {
      "air_inlet_node_name": "CRAH Mixed Air Node",
      "air_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node",
      "availability_schedule_name": "DataCenter HVACOperationSchd",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "heat_exchanger_configuration": "CrossFlow",
      "type_of_analysis": "SimpleAnalysis",
      "water_inlet_node_name": "CRAH Water Clg Coil Inlet Water Node",
      "water_outlet_node_name": "CRAH Water Clg Coil Outlet Water Node"
    }
  },
  "Connector:Mixer": {
    "Chilled Water Loop Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "Chilled Water Loop Demand Branch 1"
        },
        {
          "inlet_branch_name": "Chilled Water Loop Demand Branch 2"
        },
        {
          "inlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "Chilled Water Loop Demand Outlet Branch"
    },
    "Chilled Water Loop Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "Chilled Water Loop Supply Branch 1"
        },
        {
          "inlet_branch_name": "Chilled Water Loop Supply Branch 2"
        }
      ],
      "outlet_branch_name": "Chilled Water Loop Supply Outlet Branch"
    },
    "Condenser Water Loop Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "Condenser Water Loop Demand Branch 1"
        },
        {
          "inlet_branch_name": "Condenser Water Loop Demand Branch 2"
        },
        {
          "inlet_branch_name": "Condenser Water Loop Demand Branch 3"
        },
        {
          "inlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "Condenser Water Loop Demand Outlet Branch"
    },
    "Condenser Water Loop Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "Condenser Water Loop Supply Branch 1"
        },
        {
          "inlet_branch_name": "Condenser Water Loop Supply Branch 2"
        }
      ],
      "outlet_branch_name": "Condenser Water Loop Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "Chilled Water Loop Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "Chilled Water Loop Demand Branch 1"
        },
        {
          "outlet_branch_name": "Chilled Water Loop Demand Branch 2"
        },
        {
          "outlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "Chilled Water Loop Demand Inlet Branch"
    },
    "Chilled Water Loop Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "Chilled Water Loop Supply Branch 1"
        },
        {
          "outlet_branch_name": "Chilled Water Loop Supply Branch 2"
        }
      ],
      "inlet_branch_name": "Chilled Water Loop Supply Inlet Branch"
    },
    "Condenser Water Loop Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "Condenser Water Loop Demand Branch 1"
        },
        {
          "outlet_branch_name": "Condenser Water Loop Demand Branch 2"
        },
        {
          "outlet_branch_name": "Condenser Water Loop Demand Branch 3"
        },
        {
          "outlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "Condenser Water Loop Demand Inlet Branch"
    },
    "Condenser Water Loop Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "Condenser Water Loop Supply Branch 1"
        },
        {
          "outlet_branch_name": "Condenser Water Loop Supply Branch 2"
        }
      ],
      "inlet_branch_name": "Condenser Water Loop Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "Chilled Water Loop Demand Connector List": {
      "connector_1_name": "Chilled Water Loop Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "Chilled Water Loop Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "Chilled Water Loop Supply Connector List": {
      "connector_1_name": "Chilled Water Loop Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "Chilled Water Loop Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "Condenser Water Loop Demand Connector List": {
      "connector_1_name": "Condenser Water Loop Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "Condenser Water Loop Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "Condenser Water Loop Supply Connector List": {
      "connector_1_name": "Condenser Water Loop Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "Condenser Water Loop Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "Construction": {
    "Typical IEAD Roof R-31.25": {
      "layer_2": "Typical Insulation R-30.13",
      "layer_3": "Metal Roof Surface",
      "outside_layer": "Roof Membrane"
    },
    "Typical Insulated Carpeted 8in Slab Floor": {
      "layer_2": "Typical Carpet Pad",
      "outside_layer": "8 in. Normalweight Concrete Floor"
    },
    "Typical Insulated Steel Framed Exterior Floor R-26.32": {
      "layer_2": "5/8 in. Gypsum Board",
      "layer_3": "Typical Insulation R-22.67",
      "layer_4": "5/8 in. Gypsum Board",
      "layer_5": "Typical Carpet Pad",
      "outside_layer": "25mm Stucco"
    },
    "Typical Insulated Steel Framed Exterior Wall R-15.63": {
      "layer_2": "5/8 in. Gypsum Board",
      "layer_3": "Typical Insulation R-13.45",
      "layer_4": "5/8 in. Gypsum Board",
      "outside_layer": "25mm Stucco"
    },
    "Typical Interior Ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "outside_layer": "CP02 CARPET PAD"
    },
    "Typical Interior Floor": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "100mm Normalweight concrete floor"
    },
    "Typical Interior Wall": {
      "layer_2": "G01 13mm gypsum board",
      "outside_layer": "G01 13mm gypsum board"
    }
  },
  "Construction:FfactorGroundFloor": {
    "Foundation F 09 Perim 9754 Area 55742": {
      "area": 557.41824,
      "f_factor": 0.899982026513123,
      "perimeterexposed": 97.536
    }
  },
  "Controller:MechanicalVentilation": {
    "CRAH Vent Controller": {
      "availability_schedule_name": "DataCenter MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "No",
      "system_outdoor_air_method": "ZoneSum",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
          "zone_or_zonelist_name": "DataCenter ZN"
        }
      ]
    }
  },
  "Controller:OutdoorAir": {
    "CRAH OA Controller": {
      "actuator_node_name": "CRAH Outdoor Air Node",
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28,
      "economizer_maximum_limit_enthalpy": 64000,
      "economizer_minimum_limit_dry_bulb_temperature": -100,
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "high_humidity_control": "No",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "mechanical_ventilation_controller_name": "CRAH Vent Controller",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "DataCenter MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "CRAH Mixed Air Node",
      "relief_air_outlet_node_name": "CRAH Relief Air Node",
      "return_air_node_name": "CRAH Supply Inlet Node"
    }
  },
  "Controller:WaterCoil": {
    "CRAH Water Clg Coil Controller": {
      "action": "Reverse",
      "actuator_node_name": "CRAH Water Clg Coil Inlet Water Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": "Autosize",
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0,
      "sensor_node_name": "CRAH Water Clg Coil Outlet Air Node"
    }
  },
  "CoolingTower:VariableSpeed": {
    "Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp": {
      "basin_heater_setpoint_temperature": 2,
      "blowdown_calculation_mode": "ConcentrationRatio",
      "blowdown_concentration_ratio": 3,
      "cell_control": "MaximalCell",
      "cell_maximum_water_flow_rate_fraction": 2.5,
      "cell_minimum_water_flow_rate_fraction": 0.33,
      "design_air_flow_rate": "Autosize",
      "design_approach_temperature": 3.9,
      "design_fan_power": "Autosize",
      "design_inlet_air_wet_bulb_temperature": 25.6,
      "design_range_temperature": 5.6,
      "design_water_flow_rate": "Autosize",
      "drift_loss_percent": 0.0005,
      "end_use_subcategory": "General",
      "evaporation_loss_factor": 0.2,
      "evaporation_loss_mode": "SaturatedExit",
      "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
      "minimum_air_flow_rate_ratio": 0.2,
      "model_type": "YorkCalc",
      "number_of_cells": 2,
      "sizing_factor": 1,
      "water_inlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node",
      "water_outlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node"
    }
  },
  "Curve:Biquadratic": {
    "Curve Biquadratic 3": {
      "coefficient1_constant": -0.035289,
      "coefficient2_x": 1,
      "coefficient3_x_2": 0,
      "coefficient4_y": 0.0015684,
      "coefficient5_y_2": 0,
      "coefficient6_x_y": 0,
      "maximum_value_of_x": 1.5,
      "maximum_value_of_y": 99,
      "minimum_value_of_x": 0,
      "minimum_value_of_y": -10
    },
    "Curve Biquadratic 4": {
      "coefficient1_constant": -1.025,
      "coefficient2_x": 0.9,
      "coefficient3_x_2": 0,
      "coefficient4_y": 0.05,
      "coefficient5_y_2": 0,
      "coefficient6_x_y": 0,
      "maximum_value_of_x": 1.5,
      "maximum_value_of_y": 99,
      "minimum_value_of_x": 0,
      "minimum_value_of_y": -10
    },
    "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT": {
      "coefficient1_constant": 0.536234,
      "coefficient2_x": 0.005581,
      "coefficient3_x_2": -0.0013654,
      "coefficient4_y": 0.0488966,
      "coefficient5_y_2": -0.0012018,
      "coefficient6_x_y": 0.0010523,
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 46.11,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 17.78
    },
    "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT": {
      "coefficient1_constant": 1.0821822,
      "coefficient2_x": 0.0042977,
      "coefficient3_x_2": -0.0013182,
      "coefficient4_y": -0.0260781,
      "coefficient5_y_2": 0.0008256,
      "coefficient6_x_y": -0.0006013,
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 46.11,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 17.78
    }
  },
  "Curve:Quadratic": {
    "ChlrWtrCentPathAAllEIRRatio_fQRatio": {
      "coefficient1_constant": 0.222149,
      "coefficient2_x": 0.503156,
      "coefficient3_x_2": 0.256905,
      "maximum_value_of_x": 1,
      "minimum_curve_output": 0.28,
      "minimum_value_of_x": 0.1
    },
    "Curve Quadratic 2": {
      "coefficient1_constant": 0,
      "coefficient2_x": 1,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 99,
      "minimum_value_of_x": 0
    }
  },
  "DesignSpecification:OutdoorAir": {
    "LargeDataCenterHighITE StandaloneDataCenter Ventilation": {
      "outdoor_air_flow_air_changes_per_hour": 0,
      "outdoor_air_flow_per_person": 0.002359737216,
      "outdoor_air_flow_per_zone": 0,
      "outdoor_air_flow_per_zone_floor_area": 0.0003048,
      "outdoor_air_method": "Sum"
    }
  },
  "ElectricEquipment:ITE:AirCooled": {
    "LargeDataCenterHighITE StandaloneDataCenter IT equipment 1": {
      "air_flow_calculation_method": "FlowControlWithApproachTemperatures",
      "air_flow_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 4",
      "air_inlet_connection_type": "AdjustedSupply",
      "cpu_end_use_subcategory": "ITE-CPU",
      "cpu_loading_schedule_name": "Always On Discrete",
      "cpu_power_input_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 3",
      "design_electric_power_supply_efficiency": 1,
      "design_entering_air_temperature": 22.5,
      "design_fan_air_flow_rate_per_power_input": 0.0001,
      "design_fan_power_input_fraction": 0,
      "design_power_input_calculation_method": "Watts/Area",
      "design_power_input_schedule_name": "DataCenter Equipment_SCH",
      "design_recirculation_fraction": 0,
      "electric_power_supply_end_use_subcategory": "ITE-UPS",
      "environmental_class": "None",
      "fan_end_use_subcategory": "ITE-Fans",
      "fan_power_input_function_of_flow_curve_name": "Curve Quadratic 2",
      "fraction_of_electric_power_supply_losses_to_zone": 1,
      "number_of_units": 1,
      "return_temperature_difference": -7.55,
      "return_temperature_difference_schedule": "LargeDataCenterHighITE ReturnApproachTemp_SCH",
      "supply_air_node_name": "DataCenter ZN VAV terminal Outlet Air Node",
      "supply_temperature_difference": 9.43,
      "supply_temperature_difference_schedule": "LargeDataCenterHighITE SupplyApproachTemp_SCH",
      "watts_per_zone_floor_area": 26909.8,
      "zone_or_space_name": "DataCenter ZN"
    }
  },
  "EnergyManagementSystem:Actuator": {
    "CRAH_Fan": {
      "actuated_component_control_type": "Fan Air Mass Flow Rate",
      "actuated_component_type": "Fan",
      "actuated_component_unique_name": "CRAH Fan"
    },
    "CRAH_T": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Year",
      "actuated_component_unique_name": "AHU Supply Temp Sch"
    },
    "CT_Pump": {
      "actuated_component_control_type": "Pump Mass Flow Rate",
      "actuated_component_type": "Pump",
      "actuated_component_unique_name": "Condenser Water Loop Constant Pump"
    },
    "Chiller_Pump": {
      "actuated_component_control_type": "Pump Mass Flow Rate",
      "actuated_component_type": "Pump",
      "actuated_component_unique_name": "Chilled Water Loop Secondary Pump"
    },
    "Chiller_T": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Year",
      "actuated_component_unique_name": "Chilled Water Loop Temp - 44F"
    },
    "ITE_rate": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Year",
      "actuated_component_unique_name": "DataCenter Equipment_SCH"
    }
  },
  "EnergyManagementSystem:GlobalVariable": {
    "EnergyManagementSystem:GlobalVariable 1": {
      "variables": [
        {
          "erl_variable_name": "count"
        },
        {
          "erl_variable_name": "ITE_value"
        },
        {
          "erl_variable_name": "min_value_HVAC"
        },
        {
          "erl_variable_name": "max_value_HVA"
        },
        {
          "erl_variable_name": "min_value_ITE"
        },
        {
          "erl_variable_name": "max_value_ITE"
        }
      ]
    }
  },
  "EnergyManagementSystem:Program": {
    "P_1": {
      "lines": [
        {
          "program_line": "SET min_value_HVAC = @Max CRAH_T_Now-0.5 11"
        },
        {
          "program_line": "SET max_value_HVAC = @Min CRAH_T_Now+0.5 22"
        },
        {
          "program_line": "SET CRAH_T = (max_value_HVAC-min_value_HVAC)*CRAH_T_S + min_value_HVAC"
        },
        {
          "program_line": "SET min_value_HVAC = @Max CRAH_Fan_Now-100 500"
        },
        {
          "program_line": "SET max_value_HVAC = @Min CRAH_Fan_Now+100 2000"
        },
        {
          "program_line": "SET CRAH_Fan = (max_value_HVAC-min_value_HVAC)*CRAH_Fan_S + min_value_HVAC"
        },
        {
          "program_line": "SET min_value_HVAC = @Max Chiller_T_Now-0.5 5.6"
        },
        {
          "program_line": "SET max_value_HVAC = @Min Chiller_T_Now+0.5 10"
        },
        {
          "program_line": "SET Chiller_T = (max_value_HVAC-min_value_HVAC)*Chiller_T_S + min_value_HVAC"
        },
        {
          "program_line": "SET min_value_HVAC = @Max CT_Pump_Now-100 300"
        },
        {
          "program_line": "SET max_value_HVAC = @Min CT_Pump_Now+100 3300"
        },
        {
          "program_line": "SET CT_Pump = (max_value_HVAC-min_value_HVAC)*CT_Pump_S + min_value_HVAC"
        }
      ]
    },
    "P_2": {
      "lines": [
        {
          "program_line": "SET ITE_rate = ITE_S"
        }
      ]
    }
  },
  "EnergyManagementSystem:ProgramCallingManager": {
    "P1": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "P_2"
        },
        {
          "program_name": "P_1"
        }
      ]
    }
  },
  "EnergyManagementSystem:Sensor": {
    "CRAH_Fan_Now": {
      "output_variable_or_output_meter_index_key_name": "CRAH FAN",
      "output_variable_or_output_meter_name": "Fan Air Mass Flow Rate"
    },
    "CRAH_Fan_S": {
      "output_variable_or_output_meter_index_key_name": "CRAH_Fan_Set",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "CRAH_T_Now": {
      "output_variable_or_output_meter_index_key_name": "AHU Supply Temp Sch",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "CRAH_T_S": {
      "output_variable_or_output_meter_index_key_name": "CRAH_T_Set",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "CT_Pump_Now": {
      "output_variable_or_output_meter_index_key_name": "Condenser Water Loop Constant Pump",
      "output_variable_or_output_meter_name": "Pump Mass Flow Rate"
    },
    "CT_Pump_S": {
      "output_variable_or_output_meter_index_key_name": "CT_Pump_Set",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "Chiller_Pump_Now": {
      "output_variable_or_output_meter_index_key_name": "Chilled Water Loop Secondary Pump",
      "output_variable_or_output_meter_name": "Pump Mass Flow Rate"
    },
    "Chiller_Pump_S": {
      "output_variable_or_output_meter_index_key_name": "Chiller_Pump_Set",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "Chiller_T_Now": {
      "output_variable_or_output_meter_index_key_name": "Chilled Water Loop Temp - 44F",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "Chiller_T_S": {
      "output_variable_or_output_meter_index_key_name": "Chiller_T_Set",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "ITE_Now": {
      "output_variable_or_output_meter_index_key_name": "DataCenter Equipment_SCH",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "ITE_S": {
      "output_variable_or_output_meter_index_key_name": "ITE_Set",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "Wet_T": {
      "output_variable_or_output_meter_index_key_name": "Environment",
      "output_variable_or_output_meter_name": "Site Outdoor Air WetBulb Temperature"
    },
    "Zone_Air_Now": {
      "output_variable_or_output_meter_index_key_name": "DataCenter ZN",
      "output_variable_or_output_meter_name": "Zone Air Temperature"
    }
  },
  "Fan:VariableVolume": {
    "CRAH Fan": {
      "air_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node",
      "air_outlet_node_name": "CRAH Supply Outlet Node",
      "availability_schedule_name": "Always On Discrete",
      "end_use_subcategory": "General",
      "fan_power_coefficient_1": 0.027828,
      "fan_power_coefficient_2": 0.026583,
      "fan_power_coefficient_3": -0.087069,
      "fan_power_coefficient_4": 1.03092,
      "fan_power_coefficient_5": 0,
      "fan_power_minimum_air_flow_rate": 0,
      "fan_power_minimum_flow_fraction": 0.1,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.9,
      "maximum_flow_rate": 5000,
      "motor_efficiency": 0.962,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 300
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "rectangular_surface_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "surface_temperature_upper_limit": 200
    }
  },
  "HeatExchanger:FluidToFluid": {
    "Integrated Waterside Economizer Heat Exchanger": {
      "availability_schedule_name": "Always On Discrete",
      "component_override_cooling_control_temperature_mode": "Loop",
      "control_type": "CoolingDifferentialOnOff",
      "heat_exchange_model_type": "CounterFlow",
      "heat_exchanger_setpoint_node_name": "Chilled Water Loop Primary Pump Inlet Water Node",
      "heat_exchanger_u_factor_times_area_value": 15000000,
      "heat_transfer_metering_end_use_type": "FreeCooling",
      "loop_demand_side_design_flow_rate": "Autosize",
      "loop_demand_side_inlet_node_name": "Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node",
      "loop_demand_side_outlet_node_name": "Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node",
      "loop_supply_side_design_flow_rate": "Autosize",
      "loop_supply_side_inlet_node_name": "Chilled Water Loop Supply Inlet Node",
      "loop_supply_side_outlet_node_name": "Chilled Water Loop Primary Pump Inlet Water Node",
      "minimum_temperature_difference_to_activate_heat_exchanger": 0,
      "operation_maximum_temperature_limit": 22.2222222222223,
      "operation_minimum_temperature_limit": 1.66666666666669,
      "sizing_factor": 1
    }
  },
  "Humidifier:Steam:Electric": {
    "CRAH Electric Steam Humidifier": {
      "air_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node",
      "air_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node",
      "availability_schedule_name": "Always On Discrete",
      "rated_capacity": "Autosize",
      "rated_power": "Autosize"
    }
  },
  "LifeCycleCost:NonrecurringCost": {
    "Default Cost": {
      "category": "Construction",
      "cost": 0,
      "start_of_costs": "ServicePeriod"
    }
  },
  "LifeCycleCost:Parameters": {
    "Life Cycle Cost Parameters": {
      "base_date_year": 2011,
      "depreciation_method": "None",
      "discounting_convention": "EndOfYear",
      "inflation_approach": "ConstantDollar",
      "length_of_study_period_in_years": 25,
      "real_discount_rate": 0.03,
      "service_date_year": 2011
    }
  },
  "LifeCycleCost:UsePriceEscalation": {
    "LifeCycleCost:UsePriceEscalation 1": {
      "escalation_start_month": "January",
      "escalation_start_year": 2011,
      "escalations": [
        {
          "year_escalation": 0.9838
        },
        {
          "year_escalation": 0.973
        },
        {
          "year_escalation": 0.9632
        },
        {
          "year_escalation": 0.9611
        },
        {
          "year_escalation": 0.9571
        },
        {
          "year_escalation": 0.9553
        },
        {
          "year_escalation": 0.9539
        },
        {
          "year_escalation": 0.9521
        },
        {
          "year_escalation": 0.9546
        },
        {
          "year_escalation": 0.955
        },
        {
          "year_escalation": 0.9553
        },
        {
          "year_escalation": 0.9564
        },
        {
          "year_escalation": 0.9575
        },
        {
          "year_escalation": 0.9596
        },
        {
          "year_escalation": 0.9618
        },
        {
          "year_escalation": 0.9614
        },
        {
          "year_escalation": 0.9618
        },
        {
          "year_escalation": 0.9618
        },
        {
          "year_escalation": 0.9593
        },
        {
          "year_escalation": 0.9589
        },
        {
          "year_escalation": 0.9607
        },
        {
          "year_escalation": 0.9625
        },
        {
          "year_escalation": 0.965
        },
        {
          "year_escalation": 0.9708
        },
        {
          "year_escalation": 0.9751
        },
        {
          "year_escalation": 0.9762
        },
        {
          "year_escalation": 0.9766
        },
        {
          "year_escalation": 0.9766
        },
        {
          "year_escalation": 0.9769
        },
        {
          "year_escalation": 0.9773
        }
      ],
      "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
      "resource": "Electricity"
    },
    "LifeCycleCost:UsePriceEscalation 2": {
      "escalation_start_month": "January",
      "escalation_start_year": 2011,
      "escalations": [
        {
          "year_escalation": 0.9714
        },
        {
          "year_escalation": 0.973
        },
        {
          "year_escalation": 0.9942
        },
        {
          "year_escalation": 1.0164
        },
        {
          "year_escalation": 1.0541
        },
        {
          "year_escalation": 1.0928
        },
        {
          "year_escalation": 1.1267
        },
        {
          "year_escalation": 1.158
        },
        {
          "year_escalation": 1.1792
        },
        {
          "year_escalation": 1.1967
        },
        {
          "year_escalation": 1.22
        },
        {
          "year_escalation": 1.2333
        },
        {
          "year_escalation": 1.2566
        },
        {
          "year_escalation": 1.2709
        },
        {
          "year_escalation": 1.2826
        },
        {
          "year_escalation": 1.2985
        },
        {
          "year_escalation": 1.3102
        },
        {
          "year_escalation": 1.325
        },
        {
          "year_escalation": 1.3261
        },
        {
          "year_escalation": 1.3282
        },
        {
          "year_escalation": 1.3324
        },
        {
          "year_escalation": 1.3356
        },
        {
          "year_escalation": 1.3431
        },
        {
          "year_escalation": 1.351
        },
        {
          "year_escalation": 1.3568
        },
        {
          "year_escalation": 1.3606
        },
        {
          "year_escalation": 1.3637
        },
        {
          "year_escalation": 1.3674
        },
        {
          "year_escalation": 1.3706
        },
        {
          "year_escalation": 1.3743
        }
      ],
      "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
      "resource": "FuelOilNo1"
    },
    "LifeCycleCost:UsePriceEscalation 3": {
      "escalation_start_month": "January",
      "escalation_start_year": 2011,
      "escalations": [
        {
          "year_escalation": 0.8469
        },
        {
          "year_escalation": 0.8257
        },
        {
          "year_escalation": 0.8681
        },
        {
          "year_escalation": 0.8988
        },
        {
          "year_escalation": 0.9289
        },
        {
          "year_escalation": 0.9604
        },
        {
          "year_escalation": 0.9897
        },
        {
          "year_escalation": 1.0075
        },
        {
          "year_escalation": 1.0314
        },
        {
          "year_escalation": 1.0554
        },
        {
          "year_escalation": 1.0861
        },
        {
          "year_escalation": 1.1278
        },
        {
          "year_escalation": 1.1497
        },
        {
          "year_escalation": 1.162
        },
        {
          "year_escalation": 1.1743
        },
        {
          "year_escalation": 1.1852
        },
        {
          "year_escalation": 1.1948
        },
        {
          "year_escalation": 1.2037
        },
        {
          "year_escalation": 1.2071
        },
        {
          "year_escalation": 1.2119
        },
        {
          "year_escalation": 1.2139
        },
        {
          "year_escalation": 1.2194
        },
        {
          "year_escalation": 1.2276
        },
        {
          "year_escalation": 1.2365
        },
        {
          "year_escalation": 1.242
        },
        {
          "year_escalation": 1.2461
        },
        {
          "year_escalation": 1.2509
        },
        {
          "year_escalation": 1.255
        },
        {
          "year_escalation": 1.2591
        },
        {
          "year_escalation": 1.2638
        }
      ],
      "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
      "resource": "FuelOilNo2"
    },
    "LifeCycleCost:UsePriceEscalation 4": {
      "escalation_start_month": "January",
      "escalation_start_year": 2011,
      "escalations": [
        {
          "year_escalation": 0.9823
        },
        {
          "year_escalation": 0.9557
        },
        {
          "year_escalation": 0.9279
        },
        {
          "year_escalation": 0.9257
        },
        {
          "year_escalation": 0.9346
        },
        {
          "year_escalation": 0.9412
        },
        {
          "year_escalation": 0.9512
        },
        {
          "year_escalation": 0.9645
        },
        {
          "year_escalation": 0.9856
        },
        {
          "year_escalation": 1.0067
        },
        {
          "year_escalation": 1.0222
        },
        {
          "year_escalation": 1.041
        },
        {
          "year_escalation": 1.061
        },
        {
          "year_escalation": 1.0787
        },
        {
          "year_escalation": 1.0942
        },
        {
          "year_escalation": 1.1098
        },
        {
          "year_escalation": 1.122
        },
        {
          "year_escalation": 1.1308
        },
        {
          "year_escalation": 1.1386
        },
        {
          "year_escalation": 1.1486
        },
        {
          "year_escalation": 1.1619
        },
        {
          "year_escalation": 1.1763
        },
        {
          "year_escalation": 1.1918
        },
        {
          "year_escalation": 1.2118
        },
        {
          "year_escalation": 1.2284
        },
        {
          "year_escalation": 1.2439
        },
        {
          "year_escalation": 1.2605
        },
        {
          "year_escalation": 1.2772
        },
        {
          "year_escalation": 1.2938
        },
        {
          "year_escalation": 1.3115
        }
      ],
      "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
      "resource": "NaturalGas"
    },
    "LifeCycleCost:UsePriceEscalation 5": {
      "escalation_start_month": "January",
      "escalation_start_year": 2011,
      "escalations": [
        {
          "year_escalation": 0.997
        },
        {
          "year_escalation": 1.0089
        },
        {
          "year_escalation": 1.0089
        },
        {
          "year_escalation": 0.9941
        },
        {
          "year_escalation": 0.9941
        },
        {
          "year_escalation": 1.0
        },
        {
          "year_escalation": 1.003
        },
        {
          "year_escalation": 1.0059
        },
        {
          "year_escalation": 1.0089
        },
        {
          "year_escalation": 1.0119
        },
        {
          "year_escalation": 1.0148
        },
        {
          "year_escalation": 1.0178
        },
        {
          "year_escalation": 1.0208
        },
        {
          "year_escalation": 1.0267
        },
        {
          "year_escalation": 1.0297
        },
        {
          "year_escalation": 1.0356
        },
        {
          "year_escalation": 1.0415
        },
        {
          "year_escalation": 1.0534
        },
        {
          "year_escalation": 1.0564
        },
        {
          "year_escalation": 1.0593
        },
        {
          "year_escalation": 1.0653
        },
        {
          "year_escalation": 1.0712
        },
        {
          "year_escalation": 1.0742
        },
        {
          "year_escalation": 1.0801
        },
        {
          "year_escalation": 1.0831
        },
        {
          "year_escalation": 1.0831
        },
        {
          "year_escalation": 1.0861
        },
        {
          "year_escalation": 1.089
        },
        {
          "year_escalation": 1.092
        },
        {
          "year_escalation": 1.095
        }
      ],
      "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
      "resource": "Coal"
    }
  },
  "Lights": {
    "LargeDataCenterHighITE StandaloneDataCenter Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "schedule_name": "DataCenter Lighting_SCH",
      "watts_per_zone_floor_area": 6.88890266669422,
      "zone_or_zonelist_or_space_or_spacelist_name": "LargeDataCenterHighITE StandaloneDataCenter"
    }
  },
  "Material": {
    "5/8 in. Gypsum Board": {
      "conductivity": 0.159999999999999,
      "density": 799.999999999999,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1090,
      "thermal_absorptance": 0.9,
      "thickness": 0.0159,
      "visible_absorptance": 0.7
    },
    "8 in. Normalweight Concrete Floor": {
      "conductivity": 2.31,
      "density": 2321.99999999999,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 831.999999999997,
      "thermal_absorptance": 0.9,
      "thickness": 0.2032,
      "visible_absorptance": 0.7
    },
    "25mm Stucco": {
      "conductivity": 0.719999999999999,
      "density": 1855.99999999999,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 839.999999999997,
      "thermal_absorptance": 0.9,
      "thickness": 0.0254,
      "visible_absorptance": 0.7
    },
    "100mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 832,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.7
    },
    "G01 13mm gypsum board": {
      "conductivity": 0.16,
      "density": 800,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1090,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.5
    },
    "M10 200mm concrete block basement wall": {
      "conductivity": 1.326,
      "density": 1842,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 912,
      "thermal_absorptance": 0.9,
      "thickness": 0.2032,
      "visible_absorptance": 0.7
    },
    "Metal Roof Surface": {
      "conductivity": 45.2799999999999,
      "density": 7823.99999999999,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 499.999999999996,
      "thermal_absorptance": 0.9,
      "thickness": 0.000799999999999998,
      "visible_absorptance": 0.7
    },
    "Roof Membrane": {
      "conductivity": 0.16,
      "density": 1121.29,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1460,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095,
      "visible_absorptance": 0.7
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    }
  },
  "Material:NoMass": {
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.21648,
      "visible_absorptance": 0.8
    },
    "CP02 CARPET PAD 1": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.21648,
      "visible_absorptance": 0.8
    },
    "Nonres_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 2.88291975297193,
      "visible_absorptance": 0.7
    },
    "Typical Carpet Pad": {
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.216479986995276,
      "visible_absorptance": 0.8
    },
    "Typical Insulation R-13.45": {
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 2.36800018612829,
      "visible_absorptance": 0.7
    },
    "Typical Insulation R-22.67": {
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 3.99201065296865,
      "visible_absorptance": 0.7
    },
    "Typical Insulation R-30.13": {
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668462895534,
      "visible_absorptance": 0.7
    }
  },
  "NodeList": {
    "CRAH Demand Inlet Nodes": {
      "nodes": [
        {
          "node_name": "CRAH Demand Inlet Node"
        }
      ]
    },
    "CRAH Supply Outlet Nodes": {
      "nodes": [
        {
          "node_name": "CRAH Supply Outlet Node"
        }
      ]
    },
    "DataCenter ZN Inlet Node List": {
      "nodes": [
        {
          "node_name": "DataCenter ZN VAV terminal Outlet Air Node"
        }
      ]
    },
    "DataCenter ZN Return Node List": {
      "nodes": [
        {
          "node_name": "DataCenter ZN Return Air Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "CRAH OA System Outdoor Air Mixer": {
      "mixed_air_node_name": "CRAH Mixed Air Node",
      "outdoor_air_stream_node_name": "CRAH Outdoor Air Node",
      "relief_air_stream_node_name": "CRAH Relief Air Node",
      "return_air_stream_node_name": "CRAH Supply Inlet Node"
    }
  },
  "OutdoorAir:Node": {
    "Model Outdoor Air Node": {}
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "CRAH Outdoor Air Node"
        }
      ]
    }
  },
  "Output:EnergyManagementSystem": {
    "Output:EnergyManagementSystem 1": {
      "actuator_availability_dictionary_reporting": "Verbose",
      "ems_runtime_language_debug_output_level": "ErrorsOnly",
      "internal_variable_availability_dictionary_reporting": "Verbose"
    }
  },
  "Output:Meter": {
    "Output:Meter 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Timestep"
    },
    "Output:Meter 2": {
      "key_name": "ElectricityProduced:Facility",
      "reporting_frequency": "Timestep"
    },
    "Output:Meter 3": {
      "key_name": "ITE-CPU:InteriorEquipment:Electricity",
      "reporting_frequency": "Timestep"
    },
    "Output:Meter 4": {
      "key_name": "Water:Facility",
      "reporting_frequency": "Timestep"
    },
    "Output:Meter 5": {
      "key_name": "ElectricityPurchased:Facility",
      "reporting_frequency": "Timestep"
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "NaturalGas:Facility",
      "reporting_frequency": "Daily"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Timestep"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Daily"
    }
  },
  "Output:SQLite": {
    "Output:SQLite 1": {
      "option_type": "SimpleAndTabular"
    }
  },
  "Output:Table:Monthly": {
    "Building Energy Performance - District Cooling": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "InteriorLights:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "ExteriorLights:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Fans:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Pumps:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cooling:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "HeatRejection:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Humidifier:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "HeatRecovery:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "WaterSystems:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cogeneration:DistrictCooling"
        }
      ]
    },
    "Building Energy Performance - District Cooling Peak Demand": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "DistrictCooling:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorLights:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorLights:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Fans:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Pumps:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Heating:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cooling:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRejection:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Humidifier:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRecovery:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "WaterSystems:DistrictCooling"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cogeneration:DistrictCooling"
        }
      ]
    },
    "Building Energy Performance - District Heating": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "InteriorLights:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "ExteriorLights:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Fans:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Pumps:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cooling:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "HeatRejection:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Humidifier:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "HeatRecovery:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "WaterSystems:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cogeneration:DistrictHeating"
        }
      ]
    },
    "Building Energy Performance - District Heating Peak Demand": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "DistrictHeating:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorLights:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorLights:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Fans:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Pumps:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Heating:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cooling:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRejection:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Humidifier:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRecovery:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "WaterSystems:DistrictHeating"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cogeneration:DistrictHeating"
        }
      ]
    },
    "Building Energy Performance - Electricity": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "InteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "ExteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "InteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "ExteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Fans:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Pumps:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cooling:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "HeatRejection:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Humidifier:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "HeatRecovery:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "WaterSystems:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cogeneration:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Refrigeration:Electricity"
        }
      ]
    },
    "Building Energy Performance - Electricity Peak Demand": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Electricity:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Fans:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Pumps:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Heating:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cooling:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRejection:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Humidifier:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRecovery:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "WaterSystems:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cogeneration:Electricity"
        }
      ]
    },
    "Building Energy Performance - Natural Gas": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "InteriorEquipment:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cooling:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "WaterSystems:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cogeneration:NaturalGas"
        }
      ]
    },
    "Building Energy Performance - Natural Gas Peak Demand": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "NaturalGas:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorEquipment:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Heating:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cooling:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "WaterSystems:NaturalGas"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cogeneration:NaturalGas"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "Environment",
      "variable_name": "Site Wind Speed",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 2": {
      "key_value": "Environment",
      "variable_name": "Diffuse Solar",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 3": {
      "key_value": "Environment",
      "variable_name": "Direct Solar",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 4": {
      "key_value": "Environment",
      "variable_name": "Site Outdoor Air DryBulb Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 5": {
      "key_value": "Environment",
      "variable_name": "Site Outdoor Air WetBulb Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 6": {
      "key_value": "DataCenter ZN",
      "variable_name": "Zone Air Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 7": {
      "key_value": "DataCenter ZN",
      "variable_name": "Zone Air Relative Humidity",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 8": {
      "key_value": "Condenser Water Loop Supply Outlet Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 9": {
      "key_value": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Outlet Water Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 10": {
      "key_value": "CRAH Supply Outlet Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 11": {
      "key_value": "CRAH Supply Inlet Node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 12": {
      "key_value": "CRAH FAN",
      "variable_name": "Fan Air Mass Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 13": {
      "key_value": "Chilled Water Loop Temp - 44F",
      "variable_name": "Schedule Value",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 14": {
      "key_value": "Chilled Water Loop Secondary Pump",
      "variable_name": "Pump Mass Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 15": {
      "key_value": "CONDENSER WATER LOOP CONSTANT PUMP",
      "variable_name": "Pump Mass Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 19": {
      "key_value": "DataCenter Equipment_SCH",
      "variable_name": "Schedule Value",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 16": {
      "key_value": "Chilled Water Tank",
      "variable_name": "Chilled Water Thermal Storage Final Tank Temperature",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 17": {
      "key_value": "Chilled Water Tank",
      "variable_name": "Chilled Water Thermal Storage Use Side Heat Transfer Rate",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 18": {
      "key_value": "Chilled Water Tank",
      "variable_name": "Chilled Water Thermal Storage Source Side Heat Transfer Rate",
      "reporting_frequency": "Timestep"
    },
    "Output:Variable 20": {
      "key_value": "Chilled Water Tank",
      "variable_name": "Chilled Water Thermal Storage Tank Heat Loss Rate",
      "reporting_frequency": "Timestep"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF",
      "sort_option": "Unsorted"
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML"
    }
  },
  "Pipe:Adiabatic": {
    "Chilled Water Loop Chiller Bypass": {
      "inlet_node_name": "Chilled Water Loop Chiller Bypass Inlet Water Node",
      "outlet_node_name": "Chilled Water Loop Chiller Bypass Outlet Water Node"
    },
    "Chilled Water Loop Coil Bypass": {
      "inlet_node_name": "Chilled Water Loop Coil Bypass Inlet Water Node",
      "outlet_node_name": "Chilled Water Loop Coil Bypass Outlet Water Node"
    },
    "Chilled Water Loop Demand Bypass Pipe": {
      "inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
    },
    "Chilled Water Loop Demand Inlet": {
      "inlet_node_name": "Chilled Water Loop Demand Inlet Node",
      "outlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node"
    },
    "Chilled Water Loop Demand Outlet": {
      "inlet_node_name": "Chilled Water Loop Demand Outlet Inlet Water Node",
      "outlet_node_name": "Chilled Water Loop Demand Outlet Node"
    },
    "Chilled Water Loop Supply Outlet": {
      "inlet_node_name": "Chilled Water Loop Supply Outlet Inlet Water Node",
      "outlet_node_name": "Chilled Water Loop Supply Outlet Node"
    },
    "Condenser Water Loop Chiller Bypass": {
      "inlet_node_name": "Condenser Water Loop Chiller Bypass Inlet Water Node",
      "outlet_node_name": "Condenser Water Loop Chiller Bypass Outlet Water Node"
    },
    "Condenser Water Loop Cooling Tower Bypass": {
      "inlet_node_name": "Condenser Water Loop Cooling Tower Bypass Inlet Water Node",
      "outlet_node_name": "Condenser Water Loop Cooling Tower Bypass Outlet Water Node"
    },
    "Condenser Water Loop Demand Bypass Pipe": {
      "inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
    },
    "Condenser Water Loop Demand Inlet": {
      "inlet_node_name": "Condenser Water Loop Demand Inlet Node",
      "outlet_node_name": "Condenser Water Loop Demand Inlet Outlet Water Node"
    },
    "Condenser Water Loop Demand Outlet": {
      "inlet_node_name": "Condenser Water Loop Demand Outlet Inlet Water Node",
      "outlet_node_name": "Condenser Water Loop Demand Outlet Node"
    },
    "Condenser Water Loop Supply Outlet": {
      "inlet_node_name": "Condenser Water Loop Supply Outlet Inlet Water Node",
      "outlet_node_name": "Condenser Water Loop Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "Chilled Water Loop Cooling Equipment List": {
      "equipment": [
        {
          "equipment_name": "Integrated Waterside Economizer Heat Exchanger",
          "equipment_object_type": "HeatExchanger:FluidToFluid"
        },
        {
          "equipment_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton",
          "equipment_object_type": "Chiller:Electric:EIR"
        }
      ]
    },
    "Condenser Water Loop Cooling Equipment List": {
      "equipment": [
        {
          "equipment_name": "Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp",
          "equipment_object_type": "CoolingTower:VariableSpeed"
        }
      ]
    }
  },
  "PlantEquipmentOperation:ComponentSetpoint": {
    "Chilled Water Loop Setpoint Operation Scheme": {
      "component_1_flow_rate": "Autosize",
      "component_2_flow_rate": "Autosize",
      "demand_calculation_1_node_name": "Chilled Water Loop Supply Inlet Node",
      "demand_calculation_2_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Inlet Water Node",
      "equipment_1_name": "Integrated Waterside Economizer Heat Exchanger",
      "equipment_1_object_type": "HeatExchanger:FluidToFluid",
      "equipment_2_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton",
      "equipment_2_object_type": "Chiller:Electric:EIR",
      "operation_1_type": "Cooling",
      "operation_2_type": "Cooling",
      "setpoint_1_node_name": "Chilled Water Loop Primary Pump Inlet Water Node",
      "setpoint_2_node_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Outlet Water Node"
    }
  },
  "PlantEquipmentOperation:CoolingLoad": {
    "Chilled Water Loop Cooling Operation Scheme": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 1000000000,
      "range_1_equipment_list_name": "Chilled Water Loop Cooling Equipment List"
    },
    "Condenser Water Loop Cooling Operation Scheme": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 1000000000,
      "range_1_equipment_list_name": "Condenser Water Loop Cooling Equipment List"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "Chilled Water Loop Operation Schemes": {
      "control_scheme_1_name": "Chilled Water Loop Cooling Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "Always On Discrete",
      "control_scheme_2_name": "Chilled Water Loop Setpoint Operation Scheme",
      "control_scheme_2_object_type": "PlantEquipmentOperation:ComponentSetpoint",
      "control_scheme_2_schedule_name": "Always On Discrete"
    },
    "Condenser Water Loop Operation Schemes": {
      "control_scheme_1_name": "Condenser Water Loop Cooling Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "Always On Discrete"
    }
  },
  "PlantLoop": {
    "Chilled Water Loop": {
      "common_pipe_simulation": "CommonPipe",
      "demand_side_branch_list_name": "Chilled Water Loop Demand Branches",
      "demand_side_connector_list_name": "Chilled Water Loop Demand Connector List",
      "demand_side_inlet_node_name": "Chilled Water Loop Demand Inlet Node",
      "demand_side_outlet_node_name": "Chilled Water Loop Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "Chilled Water Loop Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 40,
      "minimum_loop_flow_rate": 0,
      "minimum_loop_temperature": 1,
      "plant_equipment_operation_scheme_name": "Chilled Water Loop Operation Schemes",
      "plant_loop_demand_calculation_scheme": "SingleSetpoint",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "Chilled Water Loop Supply Branches",
      "plant_side_connector_list_name": "Chilled Water Loop Supply Connector List",
      "plant_side_inlet_node_name": "Chilled Water Loop Supply Inlet Node",
      "plant_side_outlet_node_name": "Chilled Water Loop Supply Outlet Node"
    },
    "Condenser Water Loop": {
      "demand_side_branch_list_name": "Condenser Water Loop Demand Branches",
      "demand_side_connector_list_name": "Condenser Water Loop Demand Connector List",
      "demand_side_inlet_node_name": "Condenser Water Loop Demand Inlet Node",
      "demand_side_outlet_node_name": "Condenser Water Loop Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "Condenser Water Loop Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 80,
      "minimum_loop_flow_rate": 0,
      "minimum_loop_temperature": 5,
      "plant_equipment_operation_scheme_name": "Condenser Water Loop Operation Schemes",
      "plant_loop_demand_calculation_scheme": "SingleSetpoint",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "Condenser Water Loop Supply Branches",
      "plant_side_connector_list_name": "Condenser Water Loop Supply Connector List",
      "plant_side_inlet_node_name": "Condenser Water Loop Supply Inlet Node",
      "plant_side_outlet_node_name": "Condenser Water Loop Supply Outlet Node"
    }
  },
  "Pump:ConstantSpeed": {
    "Chilled Water Loop Primary Pump": {
      "design_electric_power_per_unit_flow_rate": 348701.1,
      "design_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_power_sizing_method": "PowerPerFlowPerPressure",
      "design_pump_head": 44836.0038,
      "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
      "end_use_subcategory": "General",
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
      "inlet_node_name": "Chilled Water Loop Primary Pump Inlet Water Node",
      "motor_efficiency": 0.924,
      "outlet_node_name": "Chilled Water Loop Primary Pump Outlet Water Node",
      "pump_control_type": "Intermittent"
    }
  },
  "Pump:VariableSpeed": {
    "Chilled Water Loop Secondary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 0.0205,
      "coefficient_3_of_the_part_load_performance_curve": 0.4101,
      "coefficient_4_of_the_part_load_performance_curve": 0.5753,
      "design_electric_power_per_unit_flow_rate": 348701.1,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0,
      "design_minimum_flow_rate_fraction": 0,
      "design_power_consumption": "Autosize",
      "design_power_sizing_method": "PowerPerFlowPerPressure",
      "design_pump_head": 114900,
      "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
      "end_use_subcategory": "General",
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
      "inlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node",
      "motor_efficiency": 0.945,
      "outlet_node_name": "Chilled Water Loop Secondary Pump Outlet Water Node",
      "pump_control_type": "Intermittent",
      "skin_loss_radiative_fraction": 0.5
    },
    "Condenser Water Loop Constant Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "design_electric_power_per_unit_flow_rate": 348701.1,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_power_sizing_method": "PowerPerFlowPerPressure",
      "design_pump_head": 166900,
      "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
      "end_use_subcategory": "General",
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
      "inlet_node_name": "Condenser Water Loop Supply Inlet Node",
      "motor_efficiency": 0.945,
      "outlet_node_name": "Condenser Water Loop Constant Pump Outlet Water Node",
      "pump_control_type": "Continuous"
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "begin_year": 2024,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 12,
      "end_year": 2024,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "Schedule:Compact": {
    "DataCenter ZN Thermostat Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.0
        }
      ],
      "schedule_type_limits_name": "DataCenter ZN Thermostat Schedule Type Limits"
    }
  },
  "Schedule:Constant": {
    "Always Off Discrete": {
      "hourly_value": 0
    },
    "Always On Continuous": {
      "hourly_value": 1
    },
    "Always On Discrete": {
      "hourly_value": 1,
      "schedule_type_limits_name": "Always On Discrete Limits"
    },
    "CRAH_Fan_Set": {
      "hourly_value": 0
    },
    "CRAH_T_Set": {
      "hourly_value": 0
    },
    "CT_Pump_Set": {
      "hourly_value": 0
    },
    "Chiller_Pump_Set": {
      "hourly_value": 0
    },
    "Chiller_T_Set": {
      "hourly_value": 0
    },
    "Grid CF": {
      "hourly_value": 0
    },
    "Grid Price": {
      "hourly_value": 0
    },
    "ITE_Set": {
      "hourly_value": 1
    },
    "TES_Charge_Setpoint": {
      "hourly_value": 6.0,
      "schedule_type_limits_name": "Temperature"
    }
  },
  "Schedule:Day:Interval": {
    "AHU Supply Temp Sch Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 11.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "Chilled Water Loop Temp - 44F Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 5.6
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "DataCenter CLGSETP_SCH Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 35.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "DataCenter CLGSETP_SCH Summer Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 35.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "DataCenter CLGSETP_SCH Winter Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 35.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "DataCenter Equipment_SCH Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Summer Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Winter Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 1": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 2": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 3": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 4": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 5": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 6": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 7": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 8": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 9": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 10": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter Equipment_SCH Wknd|Wkdy Day 11": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.75
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter HTGSETP_SCH Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 15.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "DataCenter HTGSETP_SCH Summer Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 15.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "DataCenter HTGSETP_SCH Winter Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 15.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature"
    },
    "DataCenter HVACOperationSchd Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 1.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "OnOff"
    },
    "DataCenter HVACOperationSchd Summer Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 1.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "OnOff"
    },
    "DataCenter HVACOperationSchd Winter Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 1.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "OnOff"
    },
    "DataCenter Humidity Setpoint Schedule Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 8.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Percent"
    },
    "DataCenter Humidity Setpoint Schedule Summer Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 8.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Percent"
    },
    "DataCenter Humidity Setpoint Schedule Winter Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 8.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Percent"
    },
    "DataCenter Lighting_SCH Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 1.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "DataCenter MinOA_MotorizedDamper_Sched Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 1.0
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Fractional"
    },
    "Economizer Max OA Fraction 70 pct Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 0.7
        }
      ],
      "interpolate_to_timestep": "No"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.55
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.55
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.55
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.09
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.24
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.4
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.55
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.09
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.24
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.4
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.55
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.09
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.24
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.4
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": -7.55
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 2"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Default": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.43
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.43
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.43
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 10.61
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 10.21
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.82
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.43
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 10.61
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 10.21
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.82
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.43
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 10.61
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 10.21
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.82
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11": {
      "data": [
        {
          "time": "24:00",
          "value_until_time": 9.43
        }
      ],
      "interpolate_to_timestep": "No",
      "schedule_type_limits_name": "Temperature 1"
    }
  },
  "Schedule:Week:Daily": {
    "AHU Supply Temp Sch Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "AHU Supply Temp Sch Default",
      "customday2_schedule_day_name": "AHU Supply Temp Sch Default",
      "friday_schedule_day_name": "AHU Supply Temp Sch Default",
      "holiday_schedule_day_name": "AHU Supply Temp Sch Default",
      "monday_schedule_day_name": "AHU Supply Temp Sch Default",
      "saturday_schedule_day_name": "AHU Supply Temp Sch Default",
      "summerdesignday_schedule_day_name": "AHU Supply Temp Sch Default",
      "sunday_schedule_day_name": "AHU Supply Temp Sch Default",
      "thursday_schedule_day_name": "AHU Supply Temp Sch Default",
      "tuesday_schedule_day_name": "AHU Supply Temp Sch Default",
      "wednesday_schedule_day_name": "AHU Supply Temp Sch Default",
      "winterdesignday_schedule_day_name": "AHU Supply Temp Sch Default"
    },
    "Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "customday2_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "friday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "holiday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "monday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "saturday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "summerdesignday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "sunday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "thursday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "tuesday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "wednesday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
      "winterdesignday_schedule_day_name": "Chilled Water Loop Temp - 44F Default"
    },
    "DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "customday2_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "friday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "holiday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "monday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "saturday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "summerdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "thursday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "tuesday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "wednesday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
      "winterdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Apr2-Apr29": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Apr30-May6": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Aug6-Aug26": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Aug27-Sep2": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Dec3-Dec31": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Feb5-Feb25": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Feb26-Mar4": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Jan1-Jan28": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Jan29-Feb4": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Jul2-Jul29": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Jul30-Aug5": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Jun4-Jun24": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Jun25-Jul1": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Mar5-Mar25": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Mar26-Apr1": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - May7-May27": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - May28-Jun3": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Nov5-Nov25": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Nov26-Dec2": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Oct1-Oct28": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Oct29-Nov4": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter Equipment_SCH Week Rule - Sep3-Sep30": {
      "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
      "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
      "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
      "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
      "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
    },
    "DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "customday2_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "friday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "holiday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "monday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "saturday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "summerdesignday_schedule_day_name": "DataCenter HTGSETP_SCH Summer Design Day",
      "sunday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "thursday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "tuesday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "wednesday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
      "winterdesignday_schedule_day_name": "DataCenter HTGSETP_SCH Winter Design Day"
    },
    "DataCenter HVACOperationSchd Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "customday2_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "friday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "holiday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "monday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "saturday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "summerdesignday_schedule_day_name": "DataCenter HVACOperationSchd Summer Design Day",
      "sunday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "thursday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "tuesday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "wednesday_schedule_day_name": "DataCenter HVACOperationSchd Default",
      "winterdesignday_schedule_day_name": "DataCenter HVACOperationSchd Winter Design Day"
    },
    "DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "customday2_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "friday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "holiday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "monday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "saturday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "summerdesignday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Summer Design Day",
      "sunday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "thursday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "tuesday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "wednesday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
      "winterdesignday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Winter Design Day"
    },
    "DataCenter Lighting_SCH Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "DataCenter Lighting_SCH Default",
      "customday2_schedule_day_name": "DataCenter Lighting_SCH Default",
      "friday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "holiday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "monday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "saturday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "summerdesignday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "sunday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "thursday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "tuesday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "wednesday_schedule_day_name": "DataCenter Lighting_SCH Default",
      "winterdesignday_schedule_day_name": "DataCenter Lighting_SCH Default"
    },
    "DataCenter MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31": {
      "customday1_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "customday2_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "friday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "holiday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "monday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "saturday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "summerdesignday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "sunday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "thursday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "tuesday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "wednesday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default",
      "winterdesignday_schedule_day_name": "DataCenter MinOA_MotorizedDamper_Sched Default"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30": {
      "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
      "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
      "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
      "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
    }
  },
  "Schedule:Year": {
    "AHU Supply Temp Sch": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "AHU Supply Temp Sch Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Chilled Water Loop Temp - 44F": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "DataCenter CLGSETP_SCH": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "DataCenter Equipment_SCH": {
      "schedule_type_limits_name": "Fractional",
      "schedule_weeks": [
        {
          "end_day": 28,
          "end_month": 1,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jan1-Jan28",
          "start_day": 1,
          "start_month": 1
        },
        {
          "end_day": 4,
          "end_month": 2,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jan29-Feb4",
          "start_day": 29,
          "start_month": 1
        },
        {
          "end_day": 25,
          "end_month": 2,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Feb5-Feb25",
          "start_day": 5,
          "start_month": 2
        },
        {
          "end_day": 4,
          "end_month": 3,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Feb26-Mar4",
          "start_day": 26,
          "start_month": 2
        },
        {
          "end_day": 25,
          "end_month": 3,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Mar5-Mar25",
          "start_day": 5,
          "start_month": 3
        },
        {
          "end_day": 1,
          "end_month": 4,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Mar26-Apr1",
          "start_day": 26,
          "start_month": 3
        },
        {
          "end_day": 29,
          "end_month": 4,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Apr2-Apr29",
          "start_day": 2,
          "start_month": 4
        },
        {
          "end_day": 6,
          "end_month": 5,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Apr30-May6",
          "start_day": 30,
          "start_month": 4
        },
        {
          "end_day": 27,
          "end_month": 5,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - May7-May27",
          "start_day": 7,
          "start_month": 5
        },
        {
          "end_day": 3,
          "end_month": 6,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - May28-Jun3",
          "start_day": 28,
          "start_month": 5
        },
        {
          "end_day": 24,
          "end_month": 6,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jun4-Jun24",
          "start_day": 4,
          "start_month": 6
        },
        {
          "end_day": 1,
          "end_month": 7,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jun25-Jul1",
          "start_day": 25,
          "start_month": 6
        },
        {
          "end_day": 29,
          "end_month": 7,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jul2-Jul29",
          "start_day": 2,
          "start_month": 7
        },
        {
          "end_day": 5,
          "end_month": 8,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jul30-Aug5",
          "start_day": 30,
          "start_month": 7
        },
        {
          "end_day": 26,
          "end_month": 8,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Aug6-Aug26",
          "start_day": 6,
          "start_month": 8
        },
        {
          "end_day": 2,
          "end_month": 9,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Aug27-Sep2",
          "start_day": 27,
          "start_month": 8
        },
        {
          "end_day": 30,
          "end_month": 9,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Sep3-Sep30",
          "start_day": 3,
          "start_month": 9
        },
        {
          "end_day": 28,
          "end_month": 10,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Oct1-Oct28",
          "start_day": 1,
          "start_month": 10
        },
        {
          "end_day": 4,
          "end_month": 11,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Oct29-Nov4",
          "start_day": 29,
          "start_month": 10
        },
        {
          "end_day": 25,
          "end_month": 11,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Nov5-Nov25",
          "start_day": 5,
          "start_month": 11
        },
        {
          "end_day": 2,
          "end_month": 12,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Nov26-Dec2",
          "start_day": 26,
          "start_month": 11
        },
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Dec3-Dec31",
          "start_day": 3,
          "start_month": 12
        }
      ]
    },
    "DataCenter HTGSETP_SCH": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "DataCenter HVACOperationSchd": {
      "schedule_type_limits_name": "OnOff",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "DataCenter HVACOperationSchd Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "DataCenter Humidity Setpoint Schedule": {
      "schedule_type_limits_name": "Percent",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "DataCenter Lighting_SCH": {
      "schedule_type_limits_name": "Fractional",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "DataCenter Lighting_SCH Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "DataCenter MinOA_MotorizedDamper_Sched": {
      "schedule_type_limits_name": "Fractional",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "DataCenter MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "LargeDataCenterHighITE ReturnApproachTemp_SCH": {
      "schedule_type_limits_name": "Temperature 2",
      "schedule_weeks": [
        {
          "end_day": 28,
          "end_month": 1,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28",
          "start_day": 1,
          "start_month": 1
        },
        {
          "end_day": 4,
          "end_month": 2,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4",
          "start_day": 29,
          "start_month": 1
        },
        {
          "end_day": 25,
          "end_month": 2,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25",
          "start_day": 5,
          "start_month": 2
        },
        {
          "end_day": 4,
          "end_month": 3,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4",
          "start_day": 26,
          "start_month": 2
        },
        {
          "end_day": 25,
          "end_month": 3,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25",
          "start_day": 5,
          "start_month": 3
        },
        {
          "end_day": 1,
          "end_month": 4,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1",
          "start_day": 26,
          "start_month": 3
        },
        {
          "end_day": 29,
          "end_month": 4,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29",
          "start_day": 2,
          "start_month": 4
        },
        {
          "end_day": 6,
          "end_month": 5,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6",
          "start_day": 30,
          "start_month": 4
        },
        {
          "end_day": 27,
          "end_month": 5,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27",
          "start_day": 7,
          "start_month": 5
        },
        {
          "end_day": 3,
          "end_month": 6,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3",
          "start_day": 28,
          "start_month": 5
        },
        {
          "end_day": 24,
          "end_month": 6,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24",
          "start_day": 4,
          "start_month": 6
        },
        {
          "end_day": 1,
          "end_month": 7,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1",
          "start_day": 25,
          "start_month": 6
        },
        {
          "end_day": 29,
          "end_month": 7,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29",
          "start_day": 2,
          "start_month": 7
        },
        {
          "end_day": 5,
          "end_month": 8,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5",
          "start_day": 30,
          "start_month": 7
        },
        {
          "end_day": 26,
          "end_month": 8,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26",
          "start_day": 6,
          "start_month": 8
        },
        {
          "end_day": 2,
          "end_month": 9,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2",
          "start_day": 27,
          "start_month": 8
        },
        {
          "end_day": 30,
          "end_month": 9,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30",
          "start_day": 3,
          "start_month": 9
        },
        {
          "end_day": 28,
          "end_month": 10,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28",
          "start_day": 1,
          "start_month": 10
        },
        {
          "end_day": 4,
          "end_month": 11,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4",
          "start_day": 29,
          "start_month": 10
        },
        {
          "end_day": 25,
          "end_month": 11,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25",
          "start_day": 5,
          "start_month": 11
        },
        {
          "end_day": 2,
          "end_month": 12,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2",
          "start_day": 26,
          "start_month": 11
        },
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31",
          "start_day": 3,
          "start_month": 12
        }
      ]
    },
    "LargeDataCenterHighITE SupplyApproachTemp_SCH": {
      "schedule_type_limits_name": "Temperature 1",
      "schedule_weeks": [
        {
          "end_day": 28,
          "end_month": 1,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28",
          "start_day": 1,
          "start_month": 1
        },
        {
          "end_day": 4,
          "end_month": 2,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4",
          "start_day": 29,
          "start_month": 1
        },
        {
          "end_day": 25,
          "end_month": 2,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25",
          "start_day": 5,
          "start_month": 2
        },
        {
          "end_day": 4,
          "end_month": 3,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4",
          "start_day": 26,
          "start_month": 2
        },
        {
          "end_day": 25,
          "end_month": 3,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25",
          "start_day": 5,
          "start_month": 3
        },
        {
          "end_day": 1,
          "end_month": 4,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1",
          "start_day": 26,
          "start_month": 3
        },
        {
          "end_day": 29,
          "end_month": 4,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29",
          "start_day": 2,
          "start_month": 4
        },
        {
          "end_day": 6,
          "end_month": 5,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6",
          "start_day": 30,
          "start_month": 4
        },
        {
          "end_day": 27,
          "end_month": 5,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27",
          "start_day": 7,
          "start_month": 5
        },
        {
          "end_day": 3,
          "end_month": 6,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3",
          "start_day": 28,
          "start_month": 5
        },
        {
          "end_day": 24,
          "end_month": 6,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24",
          "start_day": 4,
          "start_month": 6
        },
        {
          "end_day": 1,
          "end_month": 7,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1",
          "start_day": 25,
          "start_month": 6
        },
        {
          "end_day": 29,
          "end_month": 7,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29",
          "start_day": 2,
          "start_month": 7
        },
        {
          "end_day": 5,
          "end_month": 8,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5",
          "start_day": 30,
          "start_month": 7
        },
        {
          "end_day": 26,
          "end_month": 8,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26",
          "start_day": 6,
          "start_month": 8
        },
        {
          "end_day": 2,
          "end_month": 9,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2",
          "start_day": 27,
          "start_month": 8
        },
        {
          "end_day": 30,
          "end_month": 9,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30",
          "start_day": 3,
          "start_month": 9
        },
        {
          "end_day": 28,
          "end_month": 10,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28",
          "start_day": 1,
          "start_month": 10
        },
        {
          "end_day": 4,
          "end_month": 11,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4",
          "start_day": 29,
          "start_month": 10
        },
        {
          "end_day": 25,
          "end_month": 11,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25",
          "start_day": 5,
          "start_month": 11
        },
        {
          "end_day": 2,
          "end_month": 12,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2",
          "start_day": 26,
          "start_month": 11
        },
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31",
          "start_day": 3,
          "start_month": 12
        }
      ]
    }
  },
  "ScheduleTypeLimits": {
    "Always On Discrete Limits": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "unit_type": "Availability",
      "upper_limit_value": 1
    },
    "DataCenter ZN Thermostat Schedule Type Limits": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fractional": {
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1
    },
    "OnOff": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "unit_type": "Availability",
      "upper_limit_value": 1
    },
    "Percent": {
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "unit_type": "Percent",
      "upper_limit_value": 100
    },
    "Temperature": {
      "numeric_type": "Continuous",
      "unit_type": "Temperature"
    },
    "Temperature 1": {
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "unit_type": "Temperature"
    },
    "Temperature 2": {
      "numeric_type": "Continuous",
      "unit_type": "Temperature",
      "upper_limit_value": 0
    }
  },
  "SetpointManager:FollowOutdoorAirTemperature": {
    "Condenser Water Loop Setpoint Manager Follow OATwb with 8.0F Approach": {
      "control_variable": "Temperature",
      "maximum_setpoint_temperature": 29.4444444444445,
      "minimum_setpoint_temperature": 5.5555555555556,
      "offset_temperature_difference": 4.444444,
      "reference_temperature_type": "OutdoorAirWetBulb",
      "setpoint_node_or_nodelist_name": "Condenser Water Loop Supply Outlet Node"
    }
  },
  "SetpointManager:MixedAir": {
    "CRAH Electric Steam Humidifier Outlet Air Node OS Default SPM": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node",
      "fan_outlet_node_name": "CRAH Supply Outlet Node",
      "reference_setpoint_node_name": "CRAH Supply Outlet Node",
      "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node"
    },
    "CRAH Mixed Air Node OS Default SPM": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node",
      "fan_outlet_node_name": "CRAH Supply Outlet Node",
      "reference_setpoint_node_name": "CRAH Supply Outlet Node",
      "setpoint_node_or_nodelist_name": "CRAH Mixed Air Node"
    },
    "CRAH Water Clg Coil Outlet Air Node OS Default SPM": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node",
      "fan_outlet_node_name": "CRAH Supply Outlet Node",
      "reference_setpoint_node_name": "CRAH Supply Outlet Node",
      "setpoint_node_or_nodelist_name": "CRAH Water Clg Coil Outlet Air Node"
    }
  },
  "SetpointManager:Scheduled": {
    "CRAH supply air setpoint manager": {
      "control_variable": "Temperature",
      "schedule_name": "AHU Supply Temp Sch",
      "setpoint_node_or_nodelist_name": "CRAH Supply Outlet Node"
    },
    "Chilled Water Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "Chilled Water Loop Temp - 44F",
      "setpoint_node_or_nodelist_name": "Chilled Water Loop Supply Outlet Node"
    },
    "Chilled Water Loop Setpoint Manager 1": {
      "control_variable": "Temperature",
      "schedule_name": "Chilled Water Loop Temp - 44F",
      "setpoint_node_or_nodelist_name": "90.1-2019 WaterCooled  Centrifugal Chiller 0 1230tons 0.6kW/ton Supply Outlet Water Node"
    },
    "Chilled Water Loop Setpoint Manager 2": {
      "control_variable": "Temperature",
      "schedule_name": "Chilled Water Loop Temp - 44F",
      "setpoint_node_or_nodelist_name": "Chilled Water Loop Primary Pump Inlet Water Node"
    }
  },
  "SetpointManager:SingleZone:Humidity:Minimum": {
    "Setpoint Manager Single Zone Humidity Minimum 1": {
      "control_zone_air_node_name": "DataCenter ZN Zone Air Node",
      "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node"
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
      "disable_self_shading_within_shading_zone_groups": "No",
      "maximum_figures_in_shadow_overlap_calculations": 15000,
      "output_external_shading_calculation_results": "No",
      "pixel_counting_resolution": 512,
      "polygon_clipping_algorithm": "SutherlandHodgman",
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency": 20,
      "shading_calculation_update_frequency_method": "Periodic",
      "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:FCfactorMethod": {
    "Site:GroundTemperature:FCfactorMethod 1": {
      "april_ground_temperature": 1.2,
      "august_ground_temperature": 16.1,
      "december_ground_temperature": 19.9,
      "february_ground_temperature": 7.3,
      "january_ground_temperature": 14,
      "july_ground_temperature": 10.9,
      "june_ground_temperature": 5.6,
      "march_ground_temperature": 3.3,
      "may_ground_temperature": -0.2,
      "november_ground_temperature": 24.8,
      "october_ground_temperature": 25,
      "september_ground_temperature": 21.7
    }
  },
  "Site:Location": {
    "sydney.intl.ap_nsw_aus design_conditions": {
      "latitude": -33.95,
      "longitude": 151.17,
      "time_zone": 10.0,
      "elevation": 6.4
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 12.4666666666667,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 25.2
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.15,
      "heating_sizing_factor": 1.25
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant 1": {
      "coincident_sizing_factor_mode": "None",
      "design_loop_exit_temperature": 6.66666666666669,
      "loop_design_temperature_difference": 5.61111111111111,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "Chilled Water Loop",
      "sizing_option": "NonCoincident",
      "zone_timesteps_in_averaging_window": 1
    },
    "Sizing:Plant 2": {
      "coincident_sizing_factor_mode": "GlobalCoolingSizingFactor",
      "design_loop_exit_temperature": 29.4444444444445,
      "loop_design_temperature_difference": 5.55555555555556,
      "loop_type": "Condenser",
      "plant_or_condenser_loop_name": "Condenser Water Loop",
      "sizing_option": "Coincident",
      "zone_timesteps_in_averaging_window": 6
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "CRAH",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.7777777777778,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 12.7777777777778,
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_design_capacity_per_floor_area": 234.7,
      "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
      "cooling_supply_air_flow_rate": 0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
      "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
      "design_outdoor_air_flow_rate": "Autosize",
      "fraction_of_autosized_cooling_design_capacity": 1,
      "fraction_of_autosized_heating_design_capacity": 1,
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity_per_floor_area": 157,
      "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
      "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
      "heating_supply_air_flow_rate": 0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
      "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 27.0000000000001,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 18.0000000000001,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow": 0,
      "cooling_minimum_air_flow_fraction": 0,
      "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
      "design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow": 0.1415762,
      "heating_maximum_air_flow_fraction": 0.3,
      "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.7777777777778,
      "zone_cooling_design_supply_air_temperature_difference": 11.11,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 12.7777777777778,
      "zone_heating_design_supply_air_temperature_difference": 11.11,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "DataCenter ZN"
    }
  },
  "SizingPeriod:DesignDay": {
    "sydney.intl.ap ann htg 99.6% condns db": {
      "month": 7,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "maximum_dry_bulb_temperature": 6.7,
      "daily_dry_bulb_temperature_range": 0.0,
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 6.7,
      "barometric_pressure": 101248.0,
      "wind_speed": 4.3,
      "wind_direction": 330.0,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "sky_clearness": 0.0
    },
    "sydney.intl.ap ann clg .4% condns db=>mwb": {
      "month": 1,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "maximum_dry_bulb_temperature": 33.3,
      "daily_dry_bulb_temperature_range": 10.9,
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.5,
      "daily_wetbulb_temperature_range": 3.7,
      "barometric_pressure": 101248.0,
      "wind_speed": 7.2,
      "wind_direction": 330.0,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "daylight_saving_time_indicator": "No",
      "solar_model_indicator": "ASHRAETau2017",
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub": 0.396,
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud": 2.458
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "LargeDataCenterHighITE StandaloneDataCenter Thermostat 1": {
      "cooling_setpoint_temperature_schedule_name": "DataCenter CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "DataCenter HTGSETP_SCH"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 1
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "23.1"
    }
  },
  "Zone": {
    "DataCenter ZN": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    }
  },
  "ZoneControl:Humidistat": {
    "Zone Control Humidistat 1": {
      "humidifying_relative_humidity_setpoint_schedule_name": "DataCenter Humidity Setpoint Schedule",
      "zone_name": "DataCenter ZN"
    }
  },
  "ZoneControl:Thermostat": {
    "DataCenter ZN Thermostat": {
      "control_1_name": "LargeDataCenterHighITE StandaloneDataCenter Thermostat 1",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "DataCenter ZN Thermostat Schedule",
      "temperature_difference_between_cutout_and_setpoint": 0,
      "zone_or_zonelist_name": "DataCenter ZN"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "ADU DataCenter ZN VAV terminal": {
      "air_distribution_unit_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node",
      "air_terminal_name": "DataCenter ZN VAV terminal",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "DataCenter ZN Inlet Node List",
      "zone_air_node_name": "DataCenter ZN Zone Air Node",
      "zone_conditioning_equipment_list_name": "DataCenter ZN Equipment List",
      "zone_name": "DataCenter ZN",
      "zone_return_air_node_or_nodelist_name": "DataCenter ZN Return Node List"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "DataCenter ZN Equipment List": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ADU DataCenter ZN VAV terminal",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneList": {
    "LargeDataCenterHighITE StandaloneDataCenter": {
      "zones": [
        {
          "zone_name": "DataCenter ZN"
        }
      ]
    }
  },
  "ThermalStorage:ChilledWater:Stratified": {
    "Chilled Water Tank": {
      "tank_volume": 4300.0,
      "tank_height": 22.0,
      "tank_shape": "VerticalCylinder",
      "setpoint_temperature_schedule_name": "TES_Charge_Setpoint",
      "deadband_temperature_difference": 0.5,
      "temperature_sensor_height": 11.0,
      "minimum_temperature_limit": 1.0,
      "nominal_cooling_capacity": 30000000.0,
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "DataCenter ZN",
      "uniform_skin_loss_coefficient_per_unit_area_to_ambient_temperature": 0.4,
      "use_side_inlet_node_name": "CW Tank Use Inlet Node",
      "use_side_outlet_node_name": "CW Tank Use Outlet Node",
      "use_side_heat_transfer_effectiveness": 1.0,
      "use_side_availability_schedule_name": "Always On Discrete",
      "use_side_inlet_height": 21.5,
      "use_side_outlet_height": 0.5,
      "use_side_design_flow_rate": "Autosize",
      "source_side_inlet_node_name": "CW Tank Source Inlet Node",
      "source_side_outlet_node_name": "CW Tank Source Outlet Node",
      "source_side_heat_transfer_effectiveness": 1.0,
      "source_side_availability_schedule_name": "Always On Discrete",
      "source_side_inlet_height": 0.5,
      "source_side_outlet_height": 21.5,
      "source_side_design_flow_rate": "Autosize",
      "tank_recovery_time": 4.0,
      "inlet_mode": "Seeking",
      "number_of_nodes": 10,
      "additional_destratification_conductivity": 0.0
    }
  }
}