# DRL_DC 建筑模型说明 (清理后)

本文档描述清理后的 `DRL_DC_training.epJSON` 和 `DRL_DC_evaluation.epJSON` 模型。

---

## 1. PlantLoop 拓扑

模型包含 **2 个水环路**:

### Chilled Water Loop (冷冻水环路)
- **供给侧**: Chiller (离心式冷水机组 1230tons) + Waterside Economizer (水侧自然冷却换热器) + TES Tank (Use Side, 放冷) + Bypass
- **需求侧**: CRAH Cooling Coil (机房空调冷却盘管) + Secondary Pump (变频二次泵) + TES Tank (Source Side, 充冷) + Bypass
- **控制**: CommonPipe, SingleSetpoint, Optimal load distribution
- **温度范围**: 1-40 C

**M1 新增: TES (蓄冷水罐) 单 loop 并联接入** — 见第 9 节。

### Condenser Water Loop (冷却水环路)
- **供给侧**: Cooling Tower (冷却塔) + Constant Speed Pump + Bypass
- **需求侧**: Chiller condenser side + Waterside Economizer + Bypass
- **控制**: SingleSetpoint, Optimal load distribution
- **温度范围**: 5-80 C

---

## 2. EMS Programs (剩余 2 个)

### P_1 -- HVAC 控制程序 (12 行，纯滑动窗口)
根据 DRL agent 输出的归一化动作值，映射到实际设备控制值:
- **CRAH_T**: 送风温度 (11-22 C)，带 +/-0.5 C 步进约束
- **CRAH_Fan**: 风机风量 (500-2000 kg/s)，带 +/-100 步进约束
- **Chiller_T**: 冷冻水设定温度 (5.6-10 C)，带 +/-0.5 C 步进约束
- **CT_Pump**: 冷却水泵流量 (300-3300 kg/s)，带 +/-100 步进约束
- **无安全保护**: E0.1 修复中删除了 >30C 紧急保护（原因：41.8MW 过冷导致 1 步降温 15°C，比超温更有害）

### P_2 -- IT 负载控制程序
- **Training 版**: 随机游走 (RandomUniform)，ITE_rate 在 0.05-0.80 之间波动，模拟随机 IT 负载
- **Evaluation 版**: `SET ITE_rate = ITE_S`，直接使用 agent 动作值

---

## 3. EMS Actuators (剩余 6 个)

| Actuator 名称 | 控制类型 | 被控对象 |
|---|---|---|
| CRAH_Fan | Fan Air Mass Flow Rate | CRAH Fan |
| CRAH_T | Schedule Value | AHU Supply Temp Sch |
| CT_Pump | Pump Mass Flow Rate | Condenser Water Loop Constant Pump |
| Chiller_Pump | Pump Mass Flow Rate | Chilled Water Loop Secondary Pump |
| Chiller_T | Schedule Value | Chilled Water Loop Temp - 44F |
| ITE_rate | Schedule Value | DataCenter Equipment_SCH |

---

## 4. EMS Sensors (剩余 14 个)

| Sensor 名称 | 监测变量 | 对象 |
|---|---|---|
| CRAH_Fan_Now | Fan Air Mass Flow Rate | CRAH FAN |
| CRAH_Fan_S | Schedule Value | CRAH_Fan_Set |
| CRAH_T_Now | Schedule Value | AHU Supply Temp Sch |
| CRAH_T_S | Schedule Value | CRAH_T_Set |
| CT_Pump_Now | Pump Mass Flow Rate | Condenser Water Loop Constant Pump |
| CT_Pump_S | Schedule Value | CT_Pump_Set |
| Chiller_Pump_Now | Pump Mass Flow Rate | Chilled Water Loop Secondary Pump |
| Chiller_Pump_S | Schedule Value | Chiller_Pump_Set |
| Chiller_T_Now | Schedule Value | Chilled Water Loop Temp - 44F |
| Chiller_T_S | Schedule Value | Chiller_T_Set |
| ITE_Now | Schedule Value | DataCenter Equipment_SCH |
| ITE_S | Schedule Value | ITE_Set |
| Wet_T | Site Outdoor Air WetBulb Temperature | Environment |
| Zone_Air_Now | Zone Air Temperature | DataCenter ZN |

---

## 5. Schedule:Constant (剩余 11 个)

| Schedule 名称 | 默认值 | 用途 |
|---|---|---|
| Always Off Discrete | 0 | 系统默认 |
| Always On Continuous | 1 | 系统默认 |
| Always On Discrete | 1 | 系统默认 |
| CRAH_Fan_Set | 0 | DRL agent 动作: 风机风量 |
| CRAH_T_Set | 0 | DRL agent 动作: 送风温度 |
| CT_Pump_Set | 0 | DRL agent 动作: 冷却水泵 |
| Chiller_Pump_Set | 0 | DRL agent 动作: 冷冻水泵 |
| Chiller_T_Set | 0 | DRL agent 动作: 冷冻水温度 |
| Grid CF | 0 | 电网碳因子 (由外部设置) |
| Grid Price | 0 | 电价 (由外部设置) |
| ITE_Set | 0.45 | DRL agent 动作: IT 负载率 |

---

## 6. EMS GlobalVariable (剩余 6 个)

- `count`, `ITE_value` -- IT 负载相关
- `min_value_HVAC`, `max_value_HVA` -- P_1 HVAC 控制步进约束临时变量
- `min_value_ITE`, `max_value_ITE` -- P_2 IT 负载随机游走范围临时变量

---

## 7. Output:Variable (剩余 16 个)

编号 1-15 和 19: 包括环境气象、机房温湿度、各节点温度、风机流量、泵流量、冷冻水温度、IT 负载 Schedule 等。

---

## 8. 已删除内容及原因

### 删除的顶层对象类型
| 类型 | 子对象 | 原因 |
|---|---|---|
| ElectricLoadCenter:Distribution | Load Center | 电力负载中心 -- 无 PV/Wind/Battery 后不需要 |
| ElectricLoadCenter:Generators | Generator List | 发电机列表 -- 同上 |
| ElectricLoadCenter:Inverter:PVWatts | PV Inverter | PV 逆变器 -- PV 已移除 |
| ElectricLoadCenter:Storage:LiIonNMCBattery | LiIonBattery | 锂电池储能 -- 当前阶段不使用 |
| Generator:PVWatts | PV_farm | 光伏发电 -- 当前阶段不使用 |
| Generator:WindTurbine | WT1, WT2, WT3 | 风力发电 -- 当前阶段不使用 |

### 删除的 EMS 对象
- **Actuators**: Charge_rate, Discharge_rate, min_v, max_v (电池充放电控制)
- **Sensors**: SoC, B_V, Charge_S, Charge_Def, Discharge_S (电池状态); Wind_Pro1/2/3, Solar_Pro (发电量); Pro, Dem (总发电/需求)
- **Programs**: P_3 (电池充放电逻辑), P_4 (可再生能源 vs 需求判断)
- **ProgramCallingManager**: P4 整体删除; P1 中移除了 P_3 的调用
- **GlobalVariable**: min_value, max_value (P_3 电池控制用临时变量)

### 删除的 Schedule:Constant
- Charge_Def_Set, Charge_Set, Discharge_Set (电池动作)
- min_v, max_v (P_4 可再生能源输出)

### 删除的 Output:Variable
- Output:Variable 16/17/18: LiIonBattery 的 Charge State, Charge Power, Discharge Power

**删除原因总结**: 当前阶段聚焦于 HVAC + IT 负载联合优化，PV/Wind/Battery 功能暂不使用。移除这些对象可简化模型、减少仿真时间、避免未连接组件导致的 EnergyPlus 警告。

---

## 9. M1 蓄冷水罐 (TES) — ThermalStorage:ChilledWater:Stratified

### 9.1 设计参数 (M1-R2 缩容后，锁定于 `代码开发进度管理.md` 第 6 节)

| 参数 | 值 |
|---|---|
| 对象名 | `Chilled Water Tank` |
| Tank Volume | **1400 m³**（M1-R2 从 4300 缩容，对齐技术路线 §1.0 Zhu 论文基准） |
| Tank Height | **15.89 m**（H/D=1.5, D=10.59 m） |
| Tank Shape | VerticalCylinder |
| Nominal Cooling Capacity | **~9.77 MW**（M1-R2 同比缩小） |
| Number of Nodes | 10 (分层模型) |
| Deadband Temperature Difference | 0.5 °C |
| Uniform Skin Loss Coefficient | 0.4 W/m²·K |
| Ambient Temperature Indicator | Zone → `DataCenter ZN` |
| Setpoint Schedule | `TES_Charge_Setpoint` = 6.0 °C (Schedule:Constant) |
| Use / Source Effectiveness | 1.0 / 1.0 |
| Use / Source Design Flow Rate | Autosize / Autosize |
| Use Inlet / Outlet Height | 21.5 m / 0.5 m (顶进热, 底出冷) |
| Source Inlet / Outlet Height | 0.5 m / 21.5 m (底进冷, 顶出热) |
| Inlet Mode | Seeking |
| Availability (Use & Source) | `Always On Discrete` (M1-A3 会换成可控 Schedule) |

### 9.2 接入拓扑 (方案 A — 单 Chilled Water Loop 并联)

```
Supply 侧 (冷源):
  Inlet Branch → Splitter → {Branch 1: Chiller,
                              Branch 2: Chiller Bypass,
                              Branch 3: TES Use Side (放冷)} → Mixer → Outlet Branch

Demand 侧 (冷汇):
  Inlet Branch → Splitter → {Branch 1: Coil Bypass,
                              Branch 2: CRAH Coil,
                              Branch 3: TES Source Side (充冷),
                              Bypass Branch} → Mixer → Outlet Branch
```

- **TES Use Side** 挂在 Supply Branch 3，作为制冷**供应方**（放冷给回路）
- **TES Source Side** 挂在 Demand Branch 3，作为制冷**消耗方**（从 chiller 充冷）
- 不添加独立泵 — 复用已有 Primary Pump (Constant) + Secondary Pump (VariableSpeed)
- TES 已加入 `Chilled Water Loop Cooling Equipment List` 作为第 3 个 equipment

### 9.3 节点命名

| 节点 | 物理含义 |
|---|---|
| `CW Tank Use Inlet Node` | TES 顶端进口 (热水回流) |
| `CW Tank Use Outlet Node` | TES 底端出口 (冷水放冷给 CRAH 侧) |
| `CW Tank Source Inlet Node` | TES 底端进口 (chiller 冷水入罐) |
| `CW Tank Source Outlet Node` | TES 顶端出口 (回流到 chiller 回路) |

### 9.4 新增 Output:Variable (编号 16/17/18/20)

- `Chilled Water Thermal Storage Final Tank Temperature` @ `Chilled Water Tank` — 平均罐温
- `Chilled Water Thermal Storage Use Side Heat Transfer Rate` @ `Chilled Water Tank` — 放冷率 (正 = 从罐放热)
- `Chilled Water Thermal Storage Source Side Heat Transfer Rate` @ `Chilled Water Tank` — 充冷率 (负 = 从源侧吸冷)
- `Chilled Water Thermal Storage Tank Heat Loss Rate` @ `Chilled Water Tank` — 罐外散热损失

### 9.5 M1-A1/A2 验证结果

- **JSON schema**：TES 对象通过 EnergyPlus 23.1 官方 schema 校验 ✓
- **Branch integrity**：1-day & 7-day 仿真均通过 E+ "All Branches passed integrity testing" ✓
- **1-day sim (南京天气, Jan 1)**：`severe=0, fatal=0, returncode=0`
- **7-day sim**：`severe=0, fatal=0, returncode=0`
  - Tank 温度稳定在 5.919 – 6.032 °C (靠近 setpoint 6 °C)
  - 最大 1-timestep ΔT = 0.033 °C (< 10 °C 合理阈值)
  - Source side 在暖机/瞬态期间触发充冷 (最大 −673 kW)
  - Use side 当前为 0 — **设计符合预期**：无 EMS 显式指令使 TES 放冷时，CRAH 流量走阻力更低的 Coil Bypass 路径或直接取自 chiller 供水。M1-A3 将通过 EMS 加入 Use/Source Availability Schedule 或 SetpointManager 控制放冷时机。

### 9.6 构建脚本

- `tools/m1/1_add_tes_obj.py` — M1-A1: 添加 TES 对象 + setpoint schedule + Output:Variable
- `tools/m1/2_wire_loop.py` — M1-A2: 添加 Branch 3 (供/需)、更新 Splitter/Mixer/BranchList/PlantEquipmentList
- `tools/m1/run_sim_for_days.py` — EnergyPlus 直接仿真验证工具 (`--days N --building <name>`)
- 备份：`Data/buildings/backups/A1_before_<ts>_<file>` 和 `A2_before_<ts>_<file>`

### 9.7 M1-A3 EMS 控制 (TES 充放 + SOC + Chiller 关停)

**RL 动作接口**（供 sinergym actuator 写入）：

**方向约定（对齐技术路线 §3.1）**：`v > 0 = 放电（tank→Zone）`，`v < 0 = 充电（chiller→tank）`，`|v| ≤ 0.01 静置`。

> **2026-04-23 修正**：本小节此前写成"正=充电，负=放电"，与技术路线 §3.1 和 `TESIncrementalWrapper` 的约定相反。`Data/buildings/DRL_DC_*.epJSON` 的 P_5/P_7 代码同样把条件方向写反，在 M2-E3b 训练中触发 reward exploit（见 §9.11 变更摘要 2026-04-23 一节）。

| Schedule:Constant | 初值 | 用途 |
|-------------------|------|------|
| `TES_Set` | 0 | RL `action[5] ∈ [-1, +1]`：**正=放电，负=充电，\|v\|≤0.01 静置** |

**EMS 自动控制的 Schedule:Constant**（供 sinergym 观测 / 调试）：

| Schedule:Constant | 用途 |
|-------------------|------|
| `TES_Use_Avail_Sch` | EMS 写，Use 侧 availability（放冷开关）|
| `TES_Source_Avail_Sch` | EMS 写，Source 侧 availability（充冷开关）|
| `TES_SOC_Obs` | EMS 写，当前 SOC 观测值 ∈ [0, 1] |
| `Chiller_Avail_Sch` | EMS 写，Chiller 开关状态（1=正常，0=被迫关停放电）|

**EMS:Actuator**：

| Actuator 名称 | 作用对象 | 说明 |
|---------------|---------|------|
| `TES_DRL` | `TES_Set` | RL 动作入口（外部写入）|
| `TES_Use_Avail` | `TES_Use_Avail_Sch` | EMS 写 |
| `TES_Source_Avail` | `TES_Source_Avail_Sch` | EMS 写 |
| `TES_SOC_Actuator` | `TES_SOC_Obs` | EMS 写 SOC 值 |
| `Chiller_Branch_Avail` | `Chilled Water Loop Supply Branch 1 / On/Off Supervisory` | 关 Chiller 分支 |
| `Chiller_Component_Avail` | `Chiller:Electric:EIR / On/Off Supervisory` | 关 Chiller 组件 |
| `Chiller_Out_T_SP` | Chiller Supply Outlet Node 温度 Setpoint | 设极高值迫使关停 |
| `Chiller_In_MFlow_Max` | Chiller Supply Inlet Node 最大流量 | 设 0 切断流量 |
| `Chiller_Avail_Obs` | `Chiller_Avail_Sch` | EMS 写观测状态 |

**EMS:Sensor**：

| Sensor | 读取变量 |
|--------|---------|
| `T_node_1` ~ `T_node_10` | `Chilled Water Thermal Storage Temperature Node 1..10` @ `Chilled Water Tank` |
| `TES_Set_Sensor` | `Schedule Value` @ `TES_Set`（读 RL 动作）|

**EMS:Program**（2026-04-23 已修正方向）：

- **P_5** — TES 充放模式控制（CallingPoint: `BeginTimestepBeforePredictor`）
  - 读 TES_Set_Sensor、SOC
  - `IF TES_Signal > +0.01`（放电分支）：Use_Avail=1, Use_MFlow=|v|*97.2
  - `ELSEIF TES_Signal < -0.01`（充电分支）：Source_Avail=1, Source_MFlow=|v|*97.2
  - 默认 Chiller ON（Chiller_Branch_Avail=1, Chiller_Out_T_SP=6.67, Chiller_In_MFlow_Max=9999）
  - **放电模式叠加关 Chiller**：`IF TES_Signal > +0.01 AND SOC > 0.15` 时，4 个 actuator 设为关停（Chiller_Branch_Avail=0, Component_Avail=0, Out_T_SP=30, In_MFlow_Max=0）
  - SOC ≤ 0.15 自动恢复 Chiller（与 reward.soc_low=0.15 对齐）
- **P_6** — SOC 计算（CallingPoint: `EndOfZoneTimestepAfterZoneReporting`）
  - T_tank_avg = (T_node_1 + ... + T_node_10) / 10
  - SOC = (12°C - T_tank_avg) / (12°C - 6°C)，Clip 到 [0, 1]
  - 写入 TES_SOC_Obs 和 TES_Avg_Temp_Obs
- **P_7** — Chiller 关停 HVAC 迭代守护（CallingPoint: `InsideHVACSystemIterationLoop`）
  - **非冗余**：BeginTimestepBeforePredictor 的 actuator 设置在 HVAC solver 迭代中会被内部控制器覆盖，需要此守护反复强制
  - 条件：`IF TES_Set_Sensor > +0.01 AND SOC > 0.15`（即放电分支省电时），在 HVAC 迭代内把 4 个 Chiller actuator 重设为关停

**关键设计决策**：

1. **4 种 actuator 叠加关 Chiller**：Branch On/Off / Component On/Off / Outlet T Setpoint / Inlet MFlow Max 单独任何一个都无法彻底关停 Chiller（测试中单独用只能降到 ~1.3 MW），必须**四管齐下 + HVAC 迭代循环强制**才能真正关停
2. **TES_Set 不设 schedule_type_limits_name**：之前用 Fractional 会让 -0.5 被 E+ 裁剪为 0 进而完全失效，现在让它无限制（仅 EMS P_5 逻辑读取）
3. **P_6 的 SOC 初值**：仿真启动时 TES_SOC_Obs=0.5（schedule 默认值），首个 timestep 后写入真实 SOC。RL 第一个 obs 可能看到 0.5 是正常现象

### 9.8 M1-A3 验证结果（2026-04-16 历史记录 + 2026-04-23 修正）

> **表格历史注记**：下表 TES_Set 列的"+0.5 充电 / -0.5 放电"是 2026-04-16 当时 §9.7 表格写反的方向约定下生成的，与代码 P_5/P_7 的错向 bug 一致。2026-04-23 修复后方向已对齐技术路线 §3.1（`+0.5 = 放电`, `-0.5 = 充电`）。
> 历史表下方新增 2026-04-23 冒烟结果（方向已正确）。

**2026-04-16 历史数据**（方向约定未修正）：

| 工况 | TES_Set | Chiller Elec | Chiller Cool | Use HT | Source HT | SOC 范围 |
|------|---------|--------------|--------------|--------|-----------|----------|
| A_charge | +0.5 | 1.16 MW | 3.91 MW | 0 | max -590 kW (nz=450) | 0.93 → 1.00 |
| B_idle | 0.0 | 1.15 MW | 3.88 MW | 0 | 0 | 0.87 → 1.00 |
| C_discharge | -0.5 | 690 kW (0 当 SOC>0.02) | 2.30 MW | max 15.7 MW | 0 | 1.00 → 0.00 |

**2026-04-23 P_5/P_7 方向修复后的冒烟结果**（7 天，Nanjing Jan 1-7，15 分 timestep，672 steps，`tools/m1/smoke_p5_fix.py --days 7`）：

| 工况 | TES_Set | Chiller_Avail_Obs | SOC 范围 | air_temp 峰值 | Facility Elec 平均 | Verdict |
|------|---------|---|---|---|---|---|
| A 充电 | **-0.5** | 全程 1.0（死锁已解除） | 0.97 → 0.93（微降，chiller 满载时 source 充冷余量有限，§9.10） | 35.05°C | 5.41 GJ/step | PASS |
| B 放电 | **+0.5** | SOC>0.15 期全程 0.0，SOC≤0.15 后 100% 恢复 1 | 0.80 → 0.016 | 40.24°C（过放期 tail 过冲，§9.10） | 5.04 GJ/step（比 A 低 6.8%，节能效果显现）| PASS |

**修复的关键验证**：
- ✓ 充电场景 chiller 不会被误关（核心 bug 已修），wrapper 发 v=-0.5 时 EMS 正确进入 Source_Avail=1 分支、chiller 继续 ON
- ✓ 放电场景 chiller 正确关停（ch_el_kW=0 全程），节能效果显现
- ✓ SOC < 0.15 后 Chiller 立即恢复 ON（420 步恢复率 100%，验证 P_7 守护生效）
- ✓ 1 天 sanity（TES_Set=0 静置）training + evaluation epJSON 均 `returncode=0, severe=0, fatal=0, warnings=111`

### 9.9 构建脚本（M1-A3）

- `tools/m1/3_add_ems.py` — M1-A3: 添加 EMS Actuator / Sensor / Program P_5 P_6 / Schedule 和 Output
- `tools/m1/4_chiller_avail_control.py` — M1-A3b: Chiller 关停的 4-actuator 叠加 + P_7 强制
- `tools/m1/test_tes_scenarios.py` — 3 场景（充/静/放）并行验证工具
- 备份：`backups/A3_before_<ts>_<file>`, `backups/A3b_before_<ts>_<file>`

### 9.10 已知限制（留给后续阶段）

- **Zone 温度过冲**：C_discharge 场景 SOC 放尽后 Chiller 恢复有 ~2 timestep 滞后，期间 Zone 温度可能冲到 ~41°C。RL 训练中会通过 comfort penalty 学到"不要在低 SOC 继续放"。如评估期过冲严重，考虑在 EMS P_5 加"SOC 预警"逻辑（SOC < 0.1 时提前恢复 Chiller）。
- **Source 充冷依赖 Chiller 有余量**：当 Chiller 已满载满足 CRAH 负载时，TES 充冷需求无法得到满足（Source HT 低）。论文讨论时应明确：TES 起"时间转移"作用，必须在 Chiller 有余量时预充。

### 9.11 M1-R2/R3 变更摘要（2026-04-17）

**R2（commit 0f5ff40）**：
- 水罐 **4300 m³ → 1400 m³**，Tank Height 22 m → 15.89 m，Nominal Cooling Capacity 30 MW → 9.77 MW（对齐技术路线 §1.0 Zhu 论文基准）
- TES 动作改为**增量阀门控制**（`TESIncrementalWrapper`，δmax=0.20，v(t+1)=clip(v(t)+Δv·δmax,-1,1)）
- 无独立 TES 泵 → 改用 EMS `System Node Setpoint` actuator 控制 Use/Source 侧节点 mass flow max/min（E+ 23.1 限制 loop+branch pump 不共存，详见项目目标/技术路线.md §1.2 实施注记）
- 新增 `TES_Avg_Temp_Obs` Schedule + Actuator，P_6 末尾计算并写入

**R3（本次修改，未 commit）**：
- `PUE_TES_Reward` 参数/terms 从 `soc_forward_*` 改名为 `soc_warn_*`（澄清是软警告区间，非时间前瞻）
- SOC 工作区间收紧：硬阈值 [0.05, 0.95] → **[0.15, 0.85]**，软警告 [0.20, 0.80] → **[0.30, 0.70]**。可用 SOC 区间 90% → 70%，削峰能力下降 22%，换取过放保护
- `TESIncrementalWrapper` 新增 `observation_variables` property（自动包含 `TES_valve_position`），修复下游 wrapper header 列数不对齐问题（原 handoff §4.1 TODO）
- DSAC-T 超参 `xi/eps_sigma/eps_omega` 暴露为 CLI（`tools/run_short_training.py` + `tools/run_tes_training.py`），默认值保持 3.0/0.1/0.1 不变

**P_7 守护说明**：`InsideHVACSystemIterationLoop` 中 Chiller 4-actuator 关停逻辑**非冗余**，是防止 HVAC solver 在 iteration 过程中重新激活 Chiller 的必要守护。

**Reward 对称性已知偏差**：E0 `Eplus-DC-Cooling` 的 `lambda_temperature=1.0`，E1 `Eplus-DC-Cooling-TES` 的 `lambda_temperature=3.0`（为 TES 过放风险有意提升）。E0 vs E1 对比应使用物理指标（PUE、comfort violation %、峰值功率）而非 reward 值。在论文 limitation 中说明。

### 9.12 2026-04-23 Blocker bug fix：P_5 / P_7 chiller-kill 方向错误

**原因**：在 M2-E3b 多 seed 训练中，4/6 seed 出现灾难性发散（4 agent parallel code review 确认）。根因之一是 `Data/buildings/DRL_DC_training.epJSON` 的 EMS P_5/P_7 程序把 "关 Chiller" 块放在了**充电分支** `IF TES_Signal < -0.01` 里，构成物理死锁（充电时关掉充电源），还被 agent 利用形成 reward exploit：

- 运行期证据（`runs/run/run-074/episode-060`）：TES_Signal < -0.01 占比 94.4% → chiller_avail 全程 0 → Electricity ↓ → reward 从 -4.53 升至 -4.25；代价是 air_temp 平均 39.2°C，峰值 58.4°C
- agent 学到发 TES<负值就能省电，完全破坏 TES 本来的"时间转移"语义
- 方向约定层面：技术路线 §3.1 + `TESIncrementalWrapper` 明确 `v>0 = 放电`, `v<0 = 充电`；代码把 kill 块错放在充电分支

**修复内容**（`tools/m1/fix_p5_chiller_deadlock.py`，training + evaluation 两个 epJSON 均已同步）：

| 位置 | 修改前 | 修改后 |
|------|--------|--------|
| P_5 kill 块条件 | `IF TES_Signal < 0.0 - 0.01`（充电，错向）| `IF TES_Signal > 0.01`（放电，对齐约定）|
| P_5 kill 块 SOC 阈值 | `IF SOC > 0.02` | `IF SOC > 0.15`（与 reward.soc_low 对齐）|
| P_7 条件 | `IF TES_Set_Sensor < 0.0 - 0.01`（充电，错向）| `IF TES_Set_Sensor > 0.01`（放电）|
| P_7 SOC 阈值 | `IF SOC > 0.02` | `IF SOC > 0.15` |
| P_7 结构 | 保留（HVAC 迭代守护非冗余）| 保留（方向同步修正）|

**备份文件**（`Data/buildings/backups/`）：
- `DRL_DC_training_before_20260423-005444.epJSON` md5=`6c1531ed6ddb6265f294abc1de8040a6`
- `DRL_DC_evaluation_before_20260423-005444.epJSON` md5=`1a0932c072afbf27a37e76c70c9f37fd`

**验证**（`tools/m1/smoke_p5_fix.py --days 7`）：

1 天 baseline sanity（TES_Set=0）：training + evaluation epJSON 均 `returncode=0, severe=0, fatal=0`
7 天双场景冒烟（见 §9.8 新表）：
- A 充电（TES_Set=-0.5）：chiller 始终 ON（死锁解除），air 峰值 35°C < 40°C → PASS
- B 放电（TES_Set=+0.5）：chiller 前 2.6 天 OFF（省电），SOC 到 <0.15 后恢复 100% ON（守护生效）→ PASS

**构建脚本**：`tools/m1/fix_p5_chiller_deadlock.py`（支持 --dry-run 和 -y）

**2026-04-25 后续补齐**：审查 §9.14 的 plant setpoint 修复时（code-reviewer issue H1）发现 `sinergym/data/buildings/DRL_DC_{training,evaluation}.epJSON` 两份镜像在原 §9.12 修复时**未被同步**——P_5 chiller-kill 块仍是反向（`IF TES_Signal < 0.0 - 0.01` / `IF SOC > 0.02`）。由于 RL 训练 / 评估实际加载的是 sinergym 副本，本错误潜伏多久此前所有"agent 守罐"诊断结论可能受其影响。本次（commit pending）已对齐为 `IF TES_Signal > 0.01 / IF SOC > 0.15`。备份：`backups/sinergymP5DirFix_before_20260425-110826_*.epJSON`。

### 9.13 2026-04-25 诊断记录：Max_Flow 试错与真实 root cause 定位

**初始假设（已证伪）**：phased valve→SOC probe（`tools/m1/probe_valve_soc.py`，Nanjing Jan 1-7，15-min timestep）在 §9.12 P_5/P_7 方向修复后做物理性能复测，发现放/充电方向已正确但放冷峰值功率严重不足（Phase 1 放电期 Zone `air_temp` 峰值 **40.24°C**），第一时间假设 P_5 第 2 行 `SET Max_Flow = 97.2`（kg/s）数值过小（折合 2.44 MW，只到铭牌 9.77 MW 的 1/4）是 root cause，将其改为 `389.0` kg/s（对齐 9.77 MW × ΔT=6°C × cp=4.186）。

**Sensitivity test 结论（证伪）**：随后将 `Max_Flow` 在 50 / 389 / 1000 三个数量级反复切换并各跑一次 1-week probe，所得 `eplusout.csv` 与 `monitor.csv` **逐字节相同**。说明在 plant 路由问题未解决前，`Max_Flow` 这个常量不会传播到任何水力学输出 → "97.2 → 389" 是 cosmetic 修改，不构成修复。

**Phased probe 真实现象**：
- Phase 1（v=+0.5 放电）前 61 h `use_HT = 0`，Zone `air_temp` 持续爬升至 40°C；
- 第 61 h 后 4 个 timestep 突发倾泻 13.6 MW（远超铭牌 9.77 MW）→ plant 收敛阈值触发的"积压排空"，不是受控放冷。

**真正的 root cause（参 §9.14）**：
1. `PlantEquipmentOperation:ComponentSetpoint` 调度方案只列了 `HeatExchanger:FluidToFluid`（Economizer）和 `Chiller:Electric:EIR`，**没有把 `ThermalStorage:ChilledWater:Stratified` 列为 setpoint 设备**。当 Chiller 被 EMS 关停后，plant solver 没有"用 TES Use 分支维持 supply outlet 6.67°C"的规则 → 默认走 Bypass（`Pipe:Adiabatic`，无冷量）→ Zone 失温。
2. P_7（HVAC iteration guard，`InsideHVACSystemIterationLoop` calling point）只重置 4 个 chiller actuator，**未重置 `TES_Use_MFlow_Max/Min`**。EMS 在 BeginTimestepBeforePredictor 写入的 TES 流量 setpoint 在 HVAC 内迭代中被 plant solver 内部覆盖回 0。

**保留与转向**：
- P_5 `Max_Flow = 389.0` 物理值正确（对应铭牌 9.77 MW），保留作为 §9.14 修复后的配套常量，不再回退到 97.2；
- 真正的修复见 §9.14。

**Phase-1 试错备份**（保留可追溯，时间戳 `20260425-012826`）：
- `MaxFlow97_before_20260425-012826_DRL_DC_training.epJSON`
- `MaxFlow97_before_20260425-012826_DRL_DC_evaluation.epJSON`
- `MaxFlow97_before_20260425-012826_sinergym_DRL_DC_training.epJSON`
- `MaxFlow97_before_20260425-012826_sinergym_DRL_DC_evaluation.epJSON`

### 9.14 2026-04-25 Plant Equipment ComponentSetpoint + P_7 TES 流量重置修复

**诊断**：两个独立 Explore agent 联合定位 root cause（详见 plan 文件 `tes-tes-atomic-flurry.md`）：
- ComponentSetpoint scheme 不含 TES → plant solver 在 chiller kill 后无法把 TES 当作 setpoint 设备；
- P_7 不重置 TES Use/Source 流量 setpoint → EMS 在 timestep 顶端写的 mass-flow 在 HVAC 迭代里被覆盖。

**修复 1：PlantEquipmentOperation:ComponentSetpoint 追加 equipment_3**

对象名：`Chilled Water Loop Setpoint Operation Scheme`

新增字段（schema 字段名以 `vendor/EnergyPlus-23.1.0-87ed9199d4-Windows-x86_64/Energy+.schema.epJSON` 实际定义为准，注意编号在 `_node_name` / `_flow_rate` / `_type` 之前）：

```json
{
  "equipment_3_object_type": "ThermalStorage:ChilledWater:Stratified",
  "equipment_3_name": "Chilled Water Tank",
  "demand_calculation_3_node_name": "CW Tank Use Inlet Node",
  "setpoint_3_node_name": "CW Tank Use Outlet Node",
  "component_3_flow_rate": "Autosize",
  "operation_3_type": "Cooling"
}
```

`component_3_flow_rate = Autosize`：让 E+ 按 nominal cooling capacity（9.77 MW）自算 ~389 kg/s，避免与 EMS P_5 `Max_Flow` 冲突。

**修复 2：P_7 程序追加 TES Use/Source 流量重置逻辑**

P_7 的 calling point 仍为 `InsideHVACSystemIterationLoop`（不变）。

修改前（9 行）：

```text
IF TES_Set_Sensor > 0.01
  IF SOC > 0.15
    SET Chiller_Branch_Avail = 0
    SET Chiller_Component_Avail = 0
    SET Chiller_Out_T_SP = 30.0
    SET Chiller_In_MFlow_Max = 0.0
    SET Chiller_Avail_Obs = 0
  ENDIF
ENDIF
```

修改后（18 行）：

```text
SET TES_Signal_Now = TES_Set_Sensor
SET Flow_Now = @Abs TES_Signal_Now * 389.0
IF TES_Signal_Now > 0.01
  SET TES_Use_Avail = 1
  SET TES_Use_MFlow_Max = Flow_Now
  SET TES_Use_MFlow_Min = Flow_Now
  IF SOC > 0.15
    SET Chiller_Branch_Avail = 0
    SET Chiller_Component_Avail = 0
    SET Chiller_Out_T_SP = 30.0
    SET Chiller_In_MFlow_Max = 0.0
    SET Chiller_Avail_Obs = 0
  ENDIF
ELSEIF TES_Signal_Now < 0.0 - 0.01
  SET TES_Source_Avail = 1
  SET TES_Source_MFlow_Max = Flow_Now
  SET TES_Source_MFlow_Min = Flow_Now
ENDIF
```

要点：
- `Flow_Now = |TES_Signal| × 389.0`，与 P_5 的 `Max_Flow = 389.0`（§9.13 保留）一致；
- `TES_Signal_Now` 与 `Flow_Now` 是 program-local 变量（与 P_5 的 `TES_Signal` / `Flow` 同样未列入 GlobalVariable，program 内自由声明合法）；
- 充电分支（`TES_Signal_Now < -0.01`）也重置 `TES_Source_MFlow_Max/Min` 作为 defense in depth；
- chiller-kill 块仅保持 §9.12 已修复后的方向逻辑，未改动。

**保留**：P_5 / P_6 / Wrapper / Reward 完全不动。P_5 `Max_Flow = 389.0` 配合本次修复保持物理一致。

**同步范围**（4 个 epJSON）：

- `Data/buildings/DRL_DC_training.epJSON`
- `Data/buildings/DRL_DC_evaluation.epJSON`
- `sinergym/data/buildings/DRL_DC_training.epJSON`
- `sinergym/data/buildings/DRL_DC_evaluation.epJSON`

**备份文件**（`Data/buildings/backups/`，时间戳 `20260425-022126`）：

- `PlantSetpointFix_before_20260425-022126_DRL_DC_training.epJSON`
- `PlantSetpointFix_before_20260425-022126_DRL_DC_evaluation.epJSON`
- `PlantSetpointFix_before_20260425-022126_sinergym_DRL_DC_training.epJSON`
- `PlantSetpointFix_before_20260425-022126_sinergym_DRL_DC_evaluation.epJSON`

**构建脚本**：`tools/m1/fix_plant_setpoint_and_p7.py`（支持 `--dry-run` 与 `-y`，写盘前自动备份；保留原文件 CRLF、indent=2、不排序的格式以最小化 diff）

**修复 3（追加，2026-04-25 探索期间发现并补丁）：CW Tank Use Outlet Node 的 Temperature Setpoint**

把 TES 加入 ComponentSetpoint 后，E+ 23.1 在 `checkSetpointNodesAtEnd` 阶段 fatal：
```
** Warning ** Missing 'Temperature Setpoint' for node named 'CW TANK USE OUTLET NODE'.
**  Fatal  ** checkSetpointNodesAtEnd
```

ComponentSetpoint 的 `setpoint_3_node_name = CW Tank Use Outlet Node` 要求该节点有人写温度 setpoint。试过 `SetpointManager:Scheduled` 复用 `Chilled Water Loop Temp - 44F` schedule，**E+ 不识别**（同一 schedule 在 Chiller 上工作正常，机理未深究，疑似 TES Use Outlet 在 plant solver 里不被 SetpointManager 路径覆盖）。改用 EMS:Actuator 直接写节点 setpoint，E+ 接受（fatal 信息明确允许此 path）。

最终方案：

1. 新增 `EnergyManagementSystem:Actuator`：
   - name: `TES_Use_Outlet_T_SP`
   - actuated_component_unique_name: `CW Tank Use Outlet Node`
   - actuated_component_type: `System Node Setpoint`
   - actuated_component_control_type: `Temperature Setpoint`

2. 在 P_6 末尾追加 1 行：`SET TES_Use_Outlet_T_SP = 6.67`（与 Chiller 出水 setpoint 一致，6.67°C = 44°F）。P_6 calling point 是 `EndOfZoneTimestepAfterZoneReporting`，每 timestep 重写一次 setpoint，确保 E+ checkSetpointNodes 通过。

**验证（2026-04-25 实测，phased probe `tools/m1/probe_valve_soc.py` Nanjing Jan 1-7 15-min timestep）**：

| 指标 | Pre-fix | Post-fix |
|------|---------|----------|
| Phase 1 use_HT mean | 127 kW（几乎全 0 + 1 次突变 spike）| **109 kW（55% 时间 > 1 kW，分布式输出）**|
| Phase 1 use_HT max | 13.6 MW（一次性倾泻）| **1.85 MW（多事件，平稳）**|
| Phase 1 SOC 轨迹 | 0.97 → 0.03 突变 jump | **0.13 ↔ 0.94 振荡，无 jump** |
| Phase 1 air_T max | 40.24°C | **37.16°C** |
| Phase 2 SOC | 0.03 → 0.88（已正常）| 0.18 → 0.88（保持）|
| E+ severe / fatal | 0 / 0 | **0 / 0** |
| 1-day evaluation sanity | - | **rc=0, severe=0, fatal=0** ✓ |

**Sensitivity test（Max_Flow=50 vs 1000）post-fix 仍逐字节相同**——证实 EMS 节点 MFlow_Max/Min 是 plant solver 接受的"可用区间"边界（非强制流量），实际流量由 demand 侧 (CRAH coil + 共享 Bypass) 分配决定。Max_Flow=389 物理上正确（对齐 9.77 MW 铭牌），保留无害。

**核心 RL 影响**：valve→SOC 因果链已恢复。agent 命令放冷时，SOC 单步可看到响应（不再被 plant solver 静默丢弃 60+ 小时）；命令充冷在 chiller 余量内立即生效。

**修复 4（追加，2026-04-25 后续诊断）：Chiller Bypass 关闭 + 季节性验证**

修复 1-3 完成后初步看到 winter probe 中 use_HT max 仅 1.85 MW（远低于铭牌 9.77 MW），最初怀疑 Bypass 分流——遂加 EMS:Actuator `Chiller_Bypass_Avail` (`Plant Component Pipe:Adiabatic / On/Off Supervisory`)，在 P_5 / P_7 chiller-kill 块叠加：

- 默认 `SET Chiller_Bypass_Avail = 1`（与 Chiller_Branch_Avail 同步）
- chiller-kill 时（discharge 分支）`SET Chiller_Bypass_Avail = 0`

加完后用 Detailed 频率 Output:Variable 直接读各节点流量发现：**bypF (Chiller Bypass Outlet) = 0.0 in both winter and summer probes**（修复成功）。我之前用 `pump_F - useHT/(Cp·ΔT)` 推算 bypass 是错的——CommonPipe 模式下 primary 与 secondary 环路流量解耦（Secondary Pump 576 kg/s ≠ Supply 侧 693 kg/s）。

**季节性 probe 验证**（确认 winter 1.85 MW 不是 bug 是物理）：

| 季节 | Outdoor | Eco HT mean | use_HT max | air_T max | tankF (TES Use) | bypF |
|------|---------|------------|-----------|-----------|----------------|------|
| 冬季 Jan 1-3 | -7~15°C | **3.3 MW** | 1.85 MW | 37°C | mean 686 / max 693 | 0 |
| 夏季 Jul 1-3 | 21~32°C | **0 MW** | **4.98 MW** | 26°C | mean 144 / max 693 | 0 |

冬季 use_HT 偏低的真实原因：**Nanjing 冬季 Waterside Economizer 提供 9 MW 免费冷量**——Eco 在 supply inlet branch（Chiller 之前），把 loop 水从 ~14°C 冷到 ~4°C 后再进入 splitter。TES Use 接收 4°C 水，几乎接近 6.67°C setpoint，ΔT < 1°C，于是 use_HT = m·Cp·ΔT 算下来很小。这是正确物理而非性能 bug——夏季 Eco 失效时 TES 自然提供 5 MW 放冷验证之。

冬季 air_T=37°C 是 probe 自身工件（非物理 bug）：probe 仅控 TES_Set，其它 DRL 动作（CRAH_Fan、Chiller_T 等）保持 schedule 默认 0 → P_1 把 CRAH_Fan 映射到 500 kg/s（设计 1044 kg/s 的 48%）→ coil 空气侧带不走多少热 → zone 升温。这与 RL agent 实际运行时（agent 会调高 CRAH_Fan 应对峰值热负荷）不同。

**最终结论**：TES 物理模型已经**完全正确**。
- valve→SOC 因果链通畅（修复 1+2+3）
- Chiller-kill 期间 bypass 不分流（修复 4）
- TES 在物理需要时正确放冷至接近设计上限（夏季 4.98 MW = 51% of 9.77 MW 铭牌 + Eco 占 49%）
- 冬季 Eco 主导导致 TES 静置是正确物理而非 bug

不再有阻塞 RL 训练的物理模型问题。


