# M2-F1 MPC/TES Literature Gate Matrix

Date: 2026-05-03

Source folder: `C:\Users\18430\Desktop\毕业设计代码\其它参考文献`

Extraction method: `pdfplumber` full-document text extraction plus targeted keyword checks. All 19 local PDFs opened successfully. Duplicate rows are retained so every local PDF is auditable; method conclusions are drawn from the kept representative paper in each duplicate group.

| local_pdf | duplicate_of/hash_or_title | bibliography | plant/system | control_problem | forecast_inputs | horizon/timestep | objective | constraints | solver/model | validation_setup | key_evidence_with_page | adopted_in_M2F1 | not_adopted_reason | extraction_status |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| `1-s2.0-S0378778823009143-main.pdf` | hash `7d2d0773909d644e`; representative | Zhu et al., 2023, "An advanced control strategy for optimizing the operation state of chillers with cold storage technology in data center", Energy and Buildings | Data center chillers plus cold water storage | Coordinate chiller operating state and storage charge/release to improve cooling efficiency | Temperature/load prediction, equipment state, storage state | 24 h rolling window; first hour executed; hourly step | Maximize cooling efficiency / reduce PUE and energy | Chiller continuity, storage/release balance, cooling demand, equipment limits | MPC with MILP; model mismatch checked against site data | Guangzhou data center field test plus annual simulation | p.1 abstracts MPC+MILP and <5% model mismatch; p.5 describes 24 h moving window and first-hour implementation | Rolling-horizon TES inventory framing; explicit first-action execution; monitor actual-vs-planned SOC response | Full chiller sequencing and MILP equipment states are outside TES-only M2-F1 scope | `pdfplumber ok`; pages read 16 |
| `1-s2.0-S0360544224000756-main.pdf` | hash `987c73c30c323f51`; representative for Zhu 2024 hybrid | Zhu et al., 2024, "An advanced control strategy of hybrid cooling system with cold water storage system in data center", Energy | Hybrid free/mechanical cooling plus cold water storage | Optimize cooling mode, storage volume, and operating parameters | Wet-bulb/weather, IT load, cooling mode, tank capacity | 24 h daily optimization; 1 h step; 24 solves/day | Minimize cooling-system energy / PUE; reduce cold-storage loss | Storage/release flow, tank capacity, emergency 15 min reserve, continuous operation, equipment limits | MPC with MILP | Guangzhou climate/system simulation across IT load rates and tank volumes | p.1 states MPC+MILP and 1400 m3 optimal tank; p.4 states 1 h step and daily 24 h cycle | 24 h horizon, terminal storage recovery, 1400 m3 capacity consistency with local plant | Free-cooling/chiller mode optimization not changed in M2-F1 | `pdfplumber ok`; pages read 15 |
| `1-s2.0-S0360544224000756-main (1).pdf` | duplicate of Zhu 2024 hybrid; hash `15e0cb194719735c` | Same as `1-s2.0-S0360544224000756-main.pdf` | Same | Same | Same | Same | Same | Same | Same | Same | Same evidence as representative; file content/title duplicate despite different hash | Duplicate mapping retained; not separately counted for method choice | Duplicate file | `pdfplumber ok`; pages read 15 |
| `Zhu 等 - 2024 - An advanced control strategy of hybrid cooling system with cold water storage system in data center.pdf` | duplicate of Zhu 2024 hybrid; hash `86ce4c2c012f9ab3` | Same as `1-s2.0-S0360544224000756-main.pdf` | Same | Same | Same | Same | Same | Same | Same | Same | Same evidence as representative; manually named duplicate | Duplicate mapping retained; not separately counted for method choice | Duplicate file | `pdfplumber ok`; pages read 15 |
| `1-s2.0-S0360544224036442-main.pdf` | hash `1f9da36b70163ed4`; representative | Zhu et al., 2024, "The influence of uncertainty parameters on the double-layer model predictive control strategy...", Energy | Data center hybrid cooling with chillers and cold storage tank | Double-layer optimization of operating states and parameter settings under uncertainty | Weather/wet-bulb, cooling load, COP, pump flows, storage state | 24 h optimization domain; discrete operating modes | Minimize cooling-system energy / 24 h PUE | Cooling mode/storage mode logic, equipment limits, water flow bounds, continuity | DMPC: first-layer MILP state scheduling plus second-layer parameter search | Sensitivity study of uncertain parameters for data center system | p.1 reports DMPC and parameter uncertainty causing mode prediction errors; p.4 describes 24 h domain | Layered route: M1 oracle then M2 supervisory optimizer; expose solver/model mismatch diagnostics | No uncertainty optimization in current deterministic trainlike gate | `pdfplumber ok`; pages read 14 |
| `1-s2.0-S030626192501390X-main.pdf` | hash `e48cf103343c51ab`; representative | Gao et al., 2025, "Model predictive control incorporating data correction for LHTES power controlling...", Applied Energy | Data center retrofit cooling system with latent heat TES unit | Control LHTES discharge power using model correction | Real-time sensors: HTF/PCM temperatures, inlet temperature, flow rate, SOC | Control horizon 1 min; prediction horizon 15 min; sampling 1 min | Track/control LHTES power while limiting model error | Physical parameter bounds, flow range, temperature/capacity limits | State-space thermal model, MPC, EKF data correction, hot start | Experiments plus deployment case study in data center cooling retrofit | p.1 states data-corrected MPC validated in a data center; p.7 states 1 min control and 15 min prediction horizon | Monitor predicted/actual SOC and record calibration source; fail loud on model/solver issues | Detailed LHTES EKF model not available for EnergyPlus EMS plant | `pdfplumber ok`; pages read 23 |
| `1-s2.0-S0360544225040319-main.pdf` | hash `aef80af67e24a08a`; representative | Xiang et al., 2025, "Optimization of a free cooling system integrated with cold thermal energy storage...", Energy | Free cooling plus cold thermal storage in data center | Optimize PUE for free cooling + storage + mechanical cooling | Typical meteorological parameters, TOU price, system state | 7 day timestep; quarterly optimization horizon | Minimize PUE; reduce national-climate PUE/cost | Return-air temperature, variable-frequency devices, chiller continuous operation, equipment capacities | GA-based MPC coupled with TRNSYS | Wuhan case plus climate-zone comparison across China | p.1 states GA-MPC and PUE minimization; p.5 states 7 day step and quarterly horizon; p.6 lists constraints | Confirms horizon should match storage time scale and PUE/cost reporting; use forecasted TOU/weather signals | No TRNSYS/free-cooling redesign; local plant remains EnergyPlus/Sinergym | `pdfplumber ok`; pages read 15 |
| `1-s2.0-S1364032121006705-main.pdf` | hash `40345e8492025c07`; representative | Tarragona et al., 2021, "Systematic review on model predictive control strategies applied to active thermal energy storage systems", Renewable and Sustainable Energy Reviews | Active TES systems across buildings/district/industrial energy systems | Review MPC design choices for TES operation | Load, renewable production, weather, tariff depending on study | Review finds many studies use 12-24 h prediction horizons; time step is explicit MPC parameter | Mainly energy cost, peak power, CO2, exergy/stratification depending on study | System physics, comfort, storage capacity, power, operating limits | Centralized/distributed/hierarchical MPC; MILP and other solvers | Systematic review of MPC+active TES literature | p.1 summarizes prediction horizon, objective functions, model complexity limitation; p.6 notes 12-24 h common horizon range | Justifies 24 h default, explicit objective/constraint reporting, and avoiding untraceable plant models | Review is not data-center-specific and does not supply local TES parameters | `pdfplumber ok`; pages read 13 |
| `1-s2.0-S0306261925004647-main.pdf` | hash `0be7508a1eb1ccd3`; representative | Kahil et al., 2025, "Reinforcement learning for data center energy efficiency optimization: A systematic literature review and research roadmap", Applied Energy | Data center cooling/ICT systems using RL | Review experimental setup, benchmarks, RL formulation, roadmap | State/action/reward definitions vary by paper | Review table reports study-specific time steps/horizons | Energy, thermal safety, PUE, workload/ICT metrics | Thermal/ICT constraints and benchmark assumptions | RL families, model-based RL, benchmark comparison | Systematic literature review | p.1 highlights benchmark clarity and experimental setup extraction; appendix tables list MDP elements | Forces evidence packaging: result JSON, monitor CSV, controller family/type detail | Does not justify more pure-RL tuning as shortest fix for TES timing | `pdfplumber ok`; pages read 27 |
| `1-s2.0-S0306261925004647-main (1).pdf` | duplicate/near duplicate of Kahil review; hash `43275c6131c2a567` | Same as `1-s2.0-S0306261925004647-main.pdf` | Same | Same | Same | Same | Same | Same | Same | Same | Same evidence as representative | Duplicate mapping retained | Duplicate file | `pdfplumber ok`; pages read 27 |
| `1-s2.0-S030626192401198X-main.pdf` | hash `9b81cca058502e88`; representative | Guo et al., 2024, "Optimal dynamic thermal management for data center via soft actor-critic algorithm with dynamic control interval...", Applied Energy | Liquid-cooled data center thermal management | Learn thermal control interval and setpoints via SAC variants | Chip temperatures, cooling/system states, dynamic interval state | Dynamic control interval; simulation-specific control steps | Reduce energy/PUE while keeping thermal stability | Temperature safety and equipment operation limits | SAC/DCI-SAC, comparison with PID/MPC/DQN/TRPO/PPO | Simulation experiments on data center model | p.1 reports DCI-SAC and comparison to MPC/PID/RL baselines | RL remains comparison; dynamic/hold ideas inform later option modes | Does not solve local TES low-price precharge failure directly | `pdfplumber ok`; pages read 25 |
| `1709.05077v4.pdf` | hash `23a75b39e60f16cc`; representative | Li et al., 2019, "Transforming Cooling Optimization for Green Data Center via Deep Reinforcement Learning" | Data center cooling on EnergyPlus plus real trace validation | Learn cooling control settings under temperature constraints | Load, weather, temperature/cooling states | MDP time step not used as MPC horizon; offline actor-critic training | Minimize cooling energy cost with temperature constraints | Thermal safety/temperature bounds | Actor-critic / offline DDPG-style CCA | EnergyPlus simulation and NSCC Singapore trace validation | p.1 frames cooling as energy cost minimization with temperature constraints | Historical RL baseline and EnergyPlus narrative support | Pure DRL is not shortest path after local TES mechanism failures | `pdfplumber ok`; pages read 11 |
| `ICCPS22.pdf` | hash `f36a4b080e3d6db8`; representative | Wang et al., 2022, "Toward Physics-Guided Safe Deep Reinforcement Learning for Green Data Center Cooling Control", ICCPS | Chilled-water and DX data center cooling | Keep DRL exploration thermally safe | IT load traces, weather, thermal state prediction | Control period 15 min; trace resampled to 1 min for ramp model | Reduce data center power while preventing thermal unsafety | Zone temperature upper bound; action rectification feasibility | DDPG with imitation learning and post-hoc safety rectification | EnergyPlus 8.8 simulations in Singapore/Chicago climates | p.1 states imitation and post-hoc rectification; p.7 mentions 15 min control period and safety search | Supports explicit feasibility wrappers, fail-loud constraints, and BC as auxiliary | No runtime learned policy or safety projection is claimed for MPC optimizer | `pdfplumber ok`; pages read 11 |
| `energies-17-05876.pdf` | hash `226a6130c7d9fd72`; representative | Jeong et al., 2024, "Exploring the Preference for Discrete over Continuous Reinforcement Learning in Energy Storage Arbitrage", Energies | Generic energy storage arbitrage | Compare discrete vs continuous RL for storage charge/discharge | Energy price time series and ESS SOC | 30 min interval; 128-step continuous RL episode in experiments | Maximize arbitrage profit | SOC bounds and physical charge/discharge limits | Discrete RL vs continuous RL with constrained variants | Simulation of ESS arbitrage cases | p.1 explains continuous actions can stick at SOC bounds; p.13 shows 30 min time horizon figures | Use explicit charge/hold/discharge labels and sign-rate diagnostics; avoid hiding clipping | Does not change M2-F1 action space this milestone | `pdfplumber ok`; pages read 17 |
| `energies-17-05876 (1).pdf` | exact duplicate of `energies-17-05876.pdf`; hash `226a6130c7d9fd72` | Same as `energies-17-05876.pdf` | Same | Same | Same | Same | Same | Same | Same | Same | Same evidence as representative | Duplicate mapping retained | Exact duplicate file | `pdfplumber ok`; pages read 17 |
| `1-s2.0-S0306261925017143-main.pdf` | hash `ac37ada494e8b18d`; representative | Zhang et al., 2026, "Physics-guided deep reinforcement learning for optimized data center cooling and waste heat recovery utilizing aquifer thermal energy storage", Applied Energy | Data center cooling, heat pumps, waste heat recovery, ATES | Train DRL under delayed annual ATES balance | Cooling/heating loads, ATES state, system operation states | Annual ATES balance over discrete time steps | Minimize system energy and maintain ATES balance | Annual ATES thermal balance, free-cooling wet-bulb condition, operation constraints | Physics-guided DQN/D3QN reward design | Integrated energy-system simulation and Dymola validation | p.1 highlights delayed rewards and physics guidance; p.8 formulates annual balance constraints | Supports treating TES as delayed inventory and adding SOC trajectory objectives | ATES/waste heat recovery is outside local chilled-water TES plant | `pdfplumber ok`; pages read 14 |
| `1-s2.0-S0306261925019117-main.pdf` | hash `5271b1f60392d848`; representative | Jin et al., 2026, "Buildings-to-grid with generalized energy storage: A multi-agent decomposed deep reinforcement learning approach for delayed rewards", Applied Energy | Building-to-grid generalized storage including thermal inertia | Handle delayed rewards for generalized energy storage | Building/load/grid states and storage-equivalent state | Discrete time-step BtG formulation | Reduce grid cost and improve building profit/comfort tracking | Comfort, storage dynamics, grid/building operational limits | Multi-agent decomposed DRL | Building-to-grid simulation case studies | p.1 identifies generalized storage and delayed rewards; p.6 gives discrete-time objective/constraints | Reinforces delayed-inventory diagnosis and need for decomposed labels/oracles | Multi-agent BtG decomposition is too broad for TES-only MPC | `pdfplumber ok`; pages read 11 |
| `1-s2.0-S0378778824011915-main.pdf` | hash `413d2b48649ca318`; representative | Campoy-Nieves et al., 2025, "Sinergym - A virtual testbed for building energy optimization with Reinforcement Learning", Energy and Buildings | EnergyPlus/Sinergym building energy optimization testbed | Standardize RL control evaluation with simulation | Observations/actions/rewards from EnergyPlus environments | Examples use 15 min control actions, 4 timesteps/hour | Reward-defined energy/comfort objectives | Environment action/observation and comfort/energy constraints | Python Gymnasium + EnergyPlus/Sinergym | Tool paper with benchmark examples | p.1 states Sinergym as virtual testbed; appendix states 15 min actions and 4 timesteps/hour | Keep evaluation in existing Sinergym/EnergyPlus plant and 15 min MPC step | Does not provide TES-specific optimizer model | `pdfplumber ok`; pages read 18 |
| `2C_3.pdf` | hash `a66d8d5a7ed39f11`; representative | Devlin and Kudenko, 2012, "Dynamic Potential-Based Reward Shaping" | General single/multi-agent RL theory | Preserve policy invariance under dynamic potential shaping | MDP states/actions and dynamic potential | Finite/infinite horizon MDP discussion; grid-world example | Improve learning speed without changing optimal policy under conditions | Potential-update assumptions and policy-invariance conditions | Theoretical PBRS proof plus grid-world experiments | Synthetic RL experiments | p.1 states dynamic PBRS goal; p.4 discusses finite/infinite horizon guarantees | Explains why prior PBRS attempt was theoretically reasonable | Local evidence says reward shaping alone did not solve TES precharge | `pdfplumber ok`; pages read 8 |

## Coverage Check

- Total local PDFs: 19.
- Extraction success: 19/19 with `pdfplumber`.
- Distinct evidence groups after duplicates: 15.
- Explicitly covered review omission: `1-s2.0-S1364032121006705-main.pdf` is included as the active TES MPC review row.
