# EnergyPlus-MPC Controller Matrix Report 2026-05-09

## Summary

- Result root: `results\energyplus_mpc_controller_matrix_hardened_20260509`
- Matrix cases expected: `3`
- Matrix cases completed: `3`
- Controllers: `no_mpc`, `default_mpc`, `measured_data_mpc`
- This matrix compares four seasonal month windows and is not a full-year saving claim.
- Cost saving rows are valid as control-benefit evidence only when `cost_comparison_valid=true`; current EnergyPlus online results are otherwise coupling feasibility plus temperature-safety diagnostics.

## Season Summary

| controller | steps | record_start_step | first_timestamp | last_timestamp | exit_code | elapsed_s | fallback_count | facility_energy_kwh | pv_adjusted_grid_kwh | pv_adjusted_cost | peak_facility_kw | peak_grid_kw | tes_charge_energy_kwh_th | tes_discharge_energy_kwh_th | soc_min | soc_max | soc_final | zone_temp_min_c | zone_temp_max_c | temp_violation_threshold_c | temp_violation_degree_hours_27c | valid_comfort_flag | tes_set_mismatch_count | ite_set_mismatch_count | chiller_t_set_mismatch_count | tes_use_response_count | tes_source_response_count | case_id | season | month | model_source |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| no_mpc | 96 | 0 | 2024-01-01 00:00:00 | 2024-01-01 23:45:00 | 0 | 10.508002699993083 | 0 | 168612.3724093039 | 148026.13240930391 | 13141.17589467219 | 7088.092365234233 | 7057.391659939461 | 0.0 | 0.0 | 1.0 | 1.0 | 1.0 | 24.576011664956752 | 24.595019414782247 | 27.0 | 0.0 | True | 0 | 0 | 0 | 0 | 0 | smoke_winter_no_mpc | winter | January | none |
| default_mpc | 96 | 0 | 2024-01-01 00:00:00 | 2024-01-01 23:45:00 | 0 | 14.237518700014334 | 0 | 168612.3724093039 | 148026.13240930391 | 13141.17589467219 | 7088.092365234233 | 7057.391659939461 | 0.0 | 0.0 | 1.0 | 1.0 | 1.0 | 24.576011664956752 | 24.595019414782247 | 27.0 | 0.0 | True | 0 | 0 | 0 | 0 | 0 | smoke_winter_default_mpc | winter | January | default_proxy |
| measured_data_mpc | 96 | 0 | 2024-01-01 00:00:00 | 2024-01-01 23:45:00 | 0 | 14.082329400000162 | 0 | 168612.3724093039 | 148026.13240930391 | 13141.17589467219 | 7088.092365234233 | 7057.391659939461 | 0.0 | 0.0 | 1.0 | 1.0 | 1.0 | 24.576011664956752 | 24.595019414782247 | 27.0 | 0.0 | True | 0 | 0 | 0 | 0 | 0 | smoke_winter_measured_data_mpc | winter | January | measured_sampling |

## Comparison Against no_mpc

| season | controller | cost_saving | cost_saving_pct | grid_saving_kwh | grid_saving_pct | peak_grid_reduction_kw | peak_grid_reduction_pct | fallback_count | soc_min | soc_final | zone_temp_max_c | temp_violation_degree_hours_27c | temp_violation_delta_vs_no_mpc | zone_temp_max_delta_vs_no_mpc | cost_comparison_valid |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| winter | default_mpc | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 0 | 1.0 | 1.0 | 24.595019414782247 | 0.0 | 0.0 | 0.0 | True |
| winter | measured_data_mpc | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 0 | 1.0 | 1.0 | 24.595019414782247 | 0.0 | 0.0 | 0.0 | True |

## Thesis Impact

No thesis draft update is required until these matrix results are explicitly adopted as thesis conclusions.
