# EnergyPlus-MPC Controller Matrix Report 2026-05-08

## Summary

- Result root: `results\energyplus_mpc_controller_matrix_20260508`
- Matrix cases expected: `12`
- Matrix cases completed: `12`
- Controllers: `no_mpc`, `default_mpc`, `measured_data_mpc`
- This matrix compares four seasonal month windows and is not a full-year saving claim.

## Season Summary

| controller | steps | record_start_step | first_timestamp | last_timestamp | exit_code | elapsed_s | fallback_count | facility_energy_kwh | pv_adjusted_grid_kwh | pv_adjusted_cost | peak_facility_kw | peak_grid_kw | tes_charge_energy_kwh_th | tes_discharge_energy_kwh_th | soc_min | soc_max | soc_final | zone_temp_min_c | zone_temp_max_c | tes_set_mismatch_count | ite_set_mismatch_count | chiller_t_set_mismatch_count | tes_use_response_count | tes_source_response_count | case_id | season | month | model_source |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| no_mpc | 2880 | 0 | 2024-01-01 00:00:00 | 2024-01-30 23:45:00 | 0 | 84.80961989998468 | 0 | 6452404.43602499 | 6379549.52602499 | 280277.47103145765 | 10310.90997659808 | 10309.805165181702 | 0.0 | 0.0 | 0.7084251465914271 | 1.0 | 0.7084251465914271 | 24.565477993785684 | 25.24103278715033 | 0 | 0 | 0 | 0 | 0 | winter_no_mpc | winter | January | none |
| default_mpc | 2880 | 0 | 2024-01-01 00:00:00 | 2024-01-30 23:45:00 | 0 | 120.73366709999392 | 0 | 5536039.648696344 | 5463184.738696344 | 235397.52629536323 | 10883.8123126954 | 10883.8123126954 | 171894.00529618785 | 268745.64499785827 | 0.0721768141424308 | 1.0 | 1.0 | 24.55658040714459 | 29.859543770155145 | 0 | 0 | 0 | 1346 | 565 | winter_default_mpc | winter | January | default_proxy |
| measured_data_mpc | 2880 | 0 | 2024-01-01 00:00:00 | 2024-01-30 23:45:00 | 0 | 120.80227780001589 | 0 | 5659333.775381313 | 5586478.865381313 | 239570.72941883563 | 10878.935194935391 | 10878.935194935391 | 204539.1436169808 | 253307.2882210874 | 0.1098596495818812 | 1.0 | 1.0 | 24.55673882194705 | 29.66037832547104 | 0 | 0 | 0 | 1148 | 758 | winter_measured_data_mpc | winter | January | measured_sampling |
| no_mpc | 2880 | 8640 | 2024-04-01 00:00:00 | 2024-04-30 23:45:00 | 0 | 87.52622950001387 | 0 | 7258566.220001824 | 7054009.900001824 | 296997.7254895794 | 10346.166940958932 | 10346.166940958932 | 0.0 | 0.0 | 0.0 | 0.0095581048503636 | 0.0 | 25.147568967039515 | 29.126767640182933 | 0 | 0 | 0 | 0 | 0 | spring_no_mpc | spring | April | none |
| default_mpc | 2880 | 8640 | 2024-04-01 00:00:00 | 2024-04-30 23:45:00 | 0 | 121.48161889999756 | 0 | 7071328.4359787125 | 6866772.115978713 | 278764.2684577508 | 10894.165908958425 | 10894.165908958425 | 1031668.0519707138 | 552531.4241000406 | 0.0 | 0.4892812648604249 | 0.0786637051395675 | 25.14600007887642 | 33.16970902647292 | 0 | 0 | 0 | 352 | 2521 | spring_default_mpc | spring | April | default_proxy |
| measured_data_mpc | 2880 | 8640 | 2024-04-01 00:00:00 | 2024-04-30 23:45:00 | 0 | 123.65681770001538 | 0 | 7127067.268266069 | 6922510.948266069 | 282836.29821554426 | 10886.81410992487 | 10886.81410992487 | 951807.8015165672 | 516923.5243714362 | 0.0 | 0.7499293091255497 | 0.1361096413691202 | 25.14535277666058 | 33.237302313682726 | 0 | 0 | 0 | 319 | 2555 | spring_measured_data_mpc | spring | April | measured_sampling |
| no_mpc | 2880 | 17376 | 2024-07-01 00:00:00 | 2024-07-30 23:45:00 | 0 | 89.93840309997904 | 0 | 7204592.241036056 | 7107911.001036055 | 314516.660620958 | 10343.769650971017 | 10343.769650971017 | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 25.397943230880305 | 25.74645273461413 | 0 | 0 | 0 | 0 | 0 | summer_no_mpc | summer | July | none |
| default_mpc | 2880 | 17376 | 2024-07-01 00:00:00 | 2024-07-30 23:45:00 | 0 | 124.97895809999318 | 0 | 7040944.630157525 | 6944263.3901575245 | 293852.2612451686 | 10798.071523985069 | 10798.071523985069 | 1060476.3408824792 | 558663.9324110174 | 0.0 | 0.4873921225571269 | 0.0760971455538187 | 25.353789169236013 | 33.40265086451208 | 0 | 0 | 0 | 329 | 2551 | summer_default_mpc | summer | July | default_proxy |
| measured_data_mpc | 2880 | 17376 | 2024-07-01 00:00:00 | 2024-07-30 23:45:00 | 0 | 124.38236319998396 | 0 | 7081511.432809733 | 6984830.192809733 | 299471.51001180755 | 10779.889848168948 | 10779.889848168948 | 980963.8942259772 | 531780.7030619647 | 0.0 | 0.6514611231051443 | 0.1448829416436797 | 25.341691629169983 | 33.43961810379672 | 0 | 0 | 0 | 313 | 2563 | summer_measured_data_mpc | summer | July | measured_sampling |
| no_mpc | 2880 | 26208 | 2024-10-01 00:00:00 | 2024-10-30 23:45:00 | 0 | 90.93277339998168 | 0 | 7204224.699217304 | 7054248.459217304 | 299814.87442232296 | 10321.371248749356 | 10321.371248749356 | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 25.40585236590776 | 25.851940217342964 | 0 | 0 | 0 | 0 | 0 | autumn_no_mpc | autumn | October | none |
| default_mpc | 2880 | 26208 | 2024-10-01 00:00:00 | 2024-10-30 23:45:00 | 0 | 128.42013899999438 | 0 | 7080493.520288764 | 6930517.280288763 | 284596.7958150855 | 10876.733046722722 | 10876.733046722722 | 1061956.3599699014 | 553670.4779060407 | 0.0 | 0.4883937524265753 | 0.116608146670911 | 25.39896192697445 | 33.23673086873887 | 0 | 0 | 0 | 330 | 2543 | autumn_default_mpc | autumn | October | default_proxy |
| measured_data_mpc | 2880 | 26208 | 2024-10-01 00:00:00 | 2024-10-30 23:45:00 | 0 | 127.75054830001318 | 0 | 7124472.160700709 | 6974495.920700708 | 287957.6826164932 | 10877.7337414973 | 10877.7337414973 | 980695.4181380676 | 522121.0674701236 | 0.0 | 0.7197641755934253 | 0.3608910665275398 | 25.39896192697445 | 33.25750856363393 | 0 | 0 | 0 | 304 | 2572 | autumn_measured_data_mpc | autumn | October | measured_sampling |

## Comparison Against no_mpc

| season | controller | cost_saving | cost_saving_pct | grid_saving_kwh | grid_saving_pct | peak_grid_reduction_kw | peak_grid_reduction_pct | fallback_count | soc_min | soc_final | zone_temp_max_c |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| autumn | default_mpc | 15218.078607237432 | 5.075825085916537 | 123731.17892854102 | 1.7539951937313738 | -555.3617979733663 | -5.38069782191644 | 0 | 0.0 | 0.116608146670911 | 33.23673086873887 |
| autumn | measured_data_mpc | 11857.19180582976 | 3.954837740681128 | 79752.53851659596 | 1.130560384676964 | -556.362492747945 | -5.390393188457005 | 0 | 0.0 | 0.3608910665275398 | 33.25750856363393 |
| spring | default_mpc | 18233.457031828584 | 6.1392581380116775 | 187237.78402311075 | 2.654345353598984 | -547.9989679994924 | -5.296637596577397 | 0 | 0.0 | 0.0786637051395675 | 33.16970902647292 |
| spring | measured_data_mpc | 14161.427274035115 | 4.768193847508772 | 131498.9517357545 | 1.8641730533397816 | -540.6471689659375 | -5.225579405891818 | 0 | 0.0 | 0.1361096413691202 | 33.237302313682726 |
| summer | default_mpc | 20664.39937578939 | 6.570208183881629 | 163647.6108785309 | 2.302330612393394 | -454.301873014052 | -4.392033932923136 | 0 | 0.0 | 0.0760971455538187 | 33.40265086451208 |
| summer | measured_data_mpc | 15045.15060915047 | 4.783578262419058 | 123080.80822632276 | 1.7316031138879255 | -436.1201971979317 | -4.216259757456907 | 0 | 0.0 | 0.1448829416436797 | 33.43961810379672 |
| winter | default_mpc | 44879.94473609442 | 16.012683634874527 | 916364.7873286456 | 14.364098649761877 | -574.0071475136974 | -5.567584821604929 | 0 | 0.0721768141424308 | 1.0 | 29.859543770155145 |
| winter | measured_data_mpc | 40706.74161262202 | 14.523729453821566 | 793070.6606436772 | 12.431452368359128 | -569.1300297536891 | -5.520279196698657 | 0 | 0.1098596495818812 | 1.0 | 29.66037832547104 |

## Thesis Impact

No thesis draft update is required until these matrix results are explicitly adopted as thesis conclusions.
