# 文献简述

## 基本信息

- 编号：015
- 标题：Optimization of a free cooling system integrated with cold thermal energy storage in data center based on model predictive control
- 作者：Ke Xiang a,b , Zhiyong Tian a,b,* , Ling Ma c , Xinyu Chen d , Yongqiang Luo a,b , Yafeng Gao e,; Jianhua Fan f, Qian Wang g
- 年份：2025
- DOI/source：10.1016/j.energy.2025.138389
- 文献类别：other_references
- PDF 页数：15
- 可抽取文本字符数：67240
- 复制的 PDF：`2025_Xiang_Optimization_of_a_free_cooling_system_integrated_with_cold_thermal_energ.pdf`

## 原始路径与重复项

- `docs\literature\other_references\1-s2.0-S0360544225040319-main.pdf` | sha256 `aef80af67e24` | other_references

## 摘要依据

以下内容来自 PDF 可抽取文本的 Abstract/首页区域，可能包含排版噪声：

> Handling Editor: Dr X Zhao With the rapid development of information technology, energy consumption in data centers has become increasingly prominent. As a core component, cooling systems account for substantial energy use while offering Keywords: significant energy-saving potential, making them crucial for energy efficiency optimization. To address energy Data center conservation in cooling systems, a free cooling system integrated with cold thermal energy storage is investigated Water storage in this study. Using typical meteorological parameters of Wuhan as a case study, a genetic algorithm (GA)-based Free cooling model predictive control (MPC) strategy is employed to optimize system performance, and its adaptability across TRNSYS System optimization different climatic zones in China is evaluated. The results demonstrate that optimizing with power usage Energy saving effectiveness (PUE) minimization as the objective function reduces the PUE value by 0.018 compared to the baseline system. When applied nationwide, lower PUE values are observed in regions with more abundant free cooling resources. After MPC optimization, the most significant improvements are exhibited in the mild climate zone, where a maximum PUE reduction of 0.0185 is achieved compared to pre-optimized systems. Abbreviations Nomenclature PUE Power usage effectiveness Taw ◦ C Wet-bulb temperature MPC Model pred...

## 与当前项目主线的关系

与当前主线相关信号：data center, TES/storage, MPC, MILP, EnergyPlus, tariff/TOU。需回到本项目模型和输入数据验证后才能写成当前模型事实。

## 核心公式/伪代码页线索

自动抽取；未做人工页码核对。

补充判断：无人工补充说明。

## 可迁移判断

- 可直接迁移：文献中的变量定义、优化目标结构、控制流程、设备调度约束可以作为建模参考。
- 不可直接当作当前模型事实：节能率、设备规模、城市气象、负荷曲线和控制效果必须回到 `Nanjing-DataCenter-TES-EnergyPlus/` 或 `mpc_v2/` 的模型、输入、日志和验证结果复核。

## 论文同步影响

本次只创建文献整理 Markdown 和 PDF 副本，未新增或删除 BibTeX 条目，也未改变当前 EnergyPlus/TES/PV/电价模型事实。因此默认不直接修改 `references.bib` 或 `thesis_draft.tex`。如果后续把本文献结论写进论文正文，需要再补 citation key 并同步检查 LaTeX 引用。

## 不确定点

- 无明显抽取告警；仍需人工核对公式排版和表格含义。
- 标题、作者、DOI 由 PDF 文本启发式抽取；正式引用前应人工核对出版社页或 BibTeX。
- 公式和算法片段见 `core_algorithm.md`，其中换行和上下标可能受 PDF 排版影响。
