scenario_id,controller_type,closed_loop_steps,dt_hours,total_cost,energy_cost,demand_charge_cost,cold_station_proxy_total_cost,cold_station_proxy_energy_cost,cold_station_proxy_grid_import_kwh,cold_station_proxy_pv_spill_kwh,grid_import_kwh,peak_grid_kw,peak_slack_max_kw,peak_slack_step_count,pv_actual_kwh,pv_used_kwh,pv_spill_kwh,pv_spill_reduction_vs_no_tes,tes_charge_during_pv_surplus_kwh_th,soc_headroom_before_pv_hours,pv_self_consumption_ratio,pv_load_coverage_ratio,it_energy_kwh,facility_energy_kwh,cold_station_energy_kwh,pue_avg,pue_p95,temp_violation_count,temp_violation_degree_hours,max_temp_c,soc_min,soc_max,soc_violation_count,initial_soc,final_soc_after_last_update,soc_delta,soc_inventory_delta_kwh_th,tes_charge_kwh_th,tes_discharge_kwh_th,tes_equivalent_cycles,tes_charge_weighted_avg_price,tes_discharge_weighted_avg_price,tes_arbitrage_price_spread,charge_steps,discharge_steps,idle_steps,charge_discharge_switch_count,first_discharge_step,first_discharge_timestamp,avg_chiller_plr,avg_mode_specific_plr,weighted_avg_chiller_cop,time_in_high_plr_region,low_plr_hours,high_plr_hours,time_in_each_mode,mode_switch_count,max_signed_du,signed_valve_violation_count,physical_consistency_violation_count,max_chiller_supply_deficit_kw_th,max_signed_valve_du,tes_discharge_during_peak_cap_violation_kwh_th,dr_event_count,dr_requested_reduction_kwh,dr_served_reduction_kwh,dr_response_rate_avg,dr_revenue_cny,solve_time_avg_s,solve_time_p95_s,optimal_rate,feasible_rate,fallback_count,has_nan,run_dir
tou_full_base_cp20_mild_direct_no_tes,no_tes,2880,0.25,1297234.9595623966,1297234.9595623966,0.0,88331.88515980734,88331.88515980734,896816.9567426755,116897.16872588397,13739919.788016792,20255.25000000003,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3314847648844289,12960000.0,14126644.748016791,1166644.7480167917,1.090018884877839,1.1250221797999425,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.7729365523197647,0.7729365523197647,6.647478404350377,377.75,0.0,377.75,"{'-1': 7.5, '0': 200.75, '1': 309.75, '2': 202.0}",119,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_base_cp20_mild_direct_no_tes
tou_full_base_cp20_mild_mpc_no_tes,mpc_no_tes,2880,0.25,1243001.655898256,1243001.655898256,0.0,47217.33254345605,47217.33254345605,922836.1466302972,180032.66999999998,13702803.476630297,21090.000000000036,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3423773563007496,12960000.0,14089528.436630296,1129528.436630297,1.0871549719622142,1.1716666666666666,29,0.0100356619157127,27.001384229229743,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.911673805916576,0.911673805916576,7.049454234751222,393.25,0.0,393.25,"{'-1': 323.0, '2': 397.0}",238,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0960186697917126,0.3008589449935243,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_base_cp20_mild_mpc_no_tes
tou_full_base_cp20_mild_rbc_tes,rbc,2880,0.25,1295921.56472874,1295921.56472874,0.0,87348.98229528882,87348.98229528882,909688.7119168056,115792.70823600408,13753896.0036808,20198.55000000003,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3275606413038053,12960000.0,14140620.9636808,1180620.9636808014,1.0910972965803087,1.1218721797999425,0,0.0,26.5,0.3678823076493392,0.6786119497862622,0,0.5,0.3676983664955146,-0.1323016335044853,-2381.429403080737,148500.0,118125.0,6.5625,39.24,163.62857142857143,124.38857142857142,1320,1050,510,119,33.0,2025-07-01 08:15:00,0.7573919393894509,0.7573919393894509,6.619511544596888,326.0,0.0,326.0,"{'0': 178.75, '1': 339.75, '2': 201.5}",118,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_base_cp20_mild_rbc_tes
tou_full_base_cp20_mild_mpc_tes,mpc,2880,0.25,1240553.6651103378,1240553.6651103378,0.0,45685.85994692404,45685.85994692404,942470.6900267804,189931.85864802756,13712538.831378752,21090.000000000025,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3394516379143236,12960000.0,14099263.791378751,1139263.7913787528,1.0879061567421875,1.1716666666666666,0,4.174438572590589e-13,27.000000000001084,0.1458915598276612,0.5,0,0.5,0.1499999999999897,-0.3500000000000102,-6300.000000000185,103347.37853348911,88290.54132199245,4.905030073444025,31.46418496790622,180.6871952301717,149.22301026226552,625,372,1883,123,74.0,2025-07-01 18:30:00,0.9066198845587674,0.9066198845587674,7.044993045394389,398.75,0.0,398.75,"{'-1': 317.25, '0': 0.5, '2': 402.25}",233,0.1000000000197666,0,0,3.637978807091713e-12,0.1000000000197666,0.0,0,0.0,0.0,0.0,0.0,0.2016783384374472,0.557820930000889,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_base_cp20_mild_mpc_tes
tou_full_highspread_cp20_hot_direct_no_tes,no_tes,2880,0.25,1529616.1045755772,1529616.1045755772,0.0,154318.1763118878,154318.1763118878,1402583.1679550502,35453.10930034191,14327130.058654709,21011.25,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2204999591680256,12960000.0,14713855.01865471,1753855.0186547083,1.1353283193406412,1.1670221797999407,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8542794955465476,0.8542794955465476,6.883230362935442,566.5,0.0,566.5,"{'-1': 4.25, '0': 0.25, '1': 187.5, '2': 528.0}",62,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_hot_direct_no_tes
tou_full_highspread_cp20_hot_mpc_no_tes,mpc_no_tes,2880,0.25,1448336.7481425134,1448336.7481425134,0.0,96861.51152202042,96861.51152202042,1448381.8164650116,124728.38999999998,14283653.426465012,21090.00000000009,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261049151815337,12960000.0,14670378.386465011,1710378.3864650116,1.1319736409309424,1.1716666666666682,0,5.861977570020828e-14,27.00000000000001,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9744598847286452,0.9744598847286452,7.100588758300206,566.25,0.0,566.25,"{'-1': 153.5, '2': 566.5}",123,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0530201096181422,0.1451496550020237,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_hot_mpc_no_tes
tou_full_highspread_cp20_hot_rbc_tes,rbc,2880,0.25,1526650.2132754428,1526650.2132754428,0.0,151583.13484579546,151583.13484579546,1408213.38730814,35601.80370024066,14332611.5836079,20954.55,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2198129524479364,12960000.0,14719336.543607898,1759336.5436078997,1.1357512765129552,1.1638721797999407,0,0.0,26.5,0.3678823076493392,0.6786119497862622,0,0.5,0.3676983664955146,-0.1323016335044853,-2381.429403080737,148500.0,118125.0,6.5625,18.934246575342467,223.16978473581216,204.2355381604697,1320,1050,510,119,33.0,2025-07-01 08:15:00,0.8389070758091217,0.8389070758091217,6.888930336709144,551.25,0.0,551.25,"{'0': 4.5, '1': 157.5, '2': 558.0}",61,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_hot_rbc_tes
tou_full_highspread_cp20_hot_mpc_tes,mpc,2880,0.25,1447294.852194684,1447294.852194684,0.0,95829.01309408146,95829.01309408146,1447772.074925315,124832.43,14282939.644925317,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261993135296227,12960000.0,14669664.604925316,1709664.604925315,1.131918565194855,1.1716666666666666,0,7.727152251391091e-14,27.000000000000004,0.15,0.5037999499301742,0,0.5,0.1558749999999999,-0.344125,-6194.25,85863.40483184234,73621.97443122005,4.090109690623336,8.928223066476926,284.53772141605543,275.60949834957853,763,276,1841,60,74.0,2025-07-01 18:30:00,0.9749671149438064,0.9749671149438064,7.100977864492092,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000001901,0,0,3.637978807091713e-12,0.1000000000001901,0.0,0,0.0,0.0,0.0,0.0,0.0896812656943236,0.3383071399934123,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_hot_mpc_tes
tou_full_highspread_cp20_mild_direct_no_tes,no_tes,2880,0.25,1466686.0070250826,1466686.0070250826,0.0,102973.35171847386,102973.35171847386,896816.9567426755,116897.16872588397,13739919.788016792,20255.25000000003,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3314847648844289,12960000.0,14126644.748016791,1166644.7480167917,1.090018884877839,1.1250221797999425,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.7729365523197647,0.7729365523197647,6.647478404350377,377.75,0.0,377.75,"{'-1': 7.5, '0': 200.75, '1': 309.75, '2': 202.0}",119,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_mild_direct_no_tes
tou_full_highspread_cp20_mild_mpc_no_tes,mpc_no_tes,2880,0.25,1373880.4540641792,1373880.4540641792,0.0,29423.55538894656,29423.55538894656,953750.0158738106,188621.22,13725128.79587381,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3357413717044536,12960000.0,14111853.75587381,1151853.7558738105,1.0888776046198927,1.1716666666666666,0,3.1974423109204515e-14,27.00000000000001,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8525091282349014,0.8525091282349014,6.9921296170046014,431.75,0.0,431.75,"{'-1': 280.5, '0': 13.5, '2': 426.0}",180,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0749352684027144,0.2482322250085417,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_mild_mpc_no_tes
tou_full_highspread_cp20_mild_rbc_tes,rbc,2880,0.25,1463907.633871115,1463907.633871115,0.0,100812.93672694548,100812.93672694548,909688.7119168056,115792.70823600408,13753896.0036808,20198.55000000003,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3275606413038053,12960000.0,14140620.9636808,1180620.9636808014,1.0910972965803087,1.1218721797999425,0,0.0,26.5,0.3678823076493392,0.6786119497862622,0,0.5,0.3676983664955146,-0.1323016335044853,-2381.429403080737,148500.0,118125.0,6.5625,18.934246575342467,223.16978473581216,204.2355381604697,1320,1050,510,119,33.0,2025-07-01 08:15:00,0.7573919393894509,0.7573919393894509,6.619511544596888,326.0,0.0,326.0,"{'0': 178.75, '1': 339.75, '2': 201.5}",118,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_mild_rbc_tes
tou_full_highspread_cp20_mild_mpc_tes,mpc,2880,0.25,1371890.2609318767,1371890.2609318767,0.0,28169.742564021435,28169.742564021435,960592.6708948128,196702.403222783,13723890.26767203,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.3361027654591685,12960000.0,14110615.22767203,1150615.2276720298,1.0887820391722245,1.1716666666666666,0,1.3589129821411916e-13,27.000000000000103,0.1499999999999999,0.5,0,0.5,0.1500000000000076,-0.3499999999999924,-6299.999999999863,98564.74019808658,84377.47400643106,4.687637444801726,5.804214505615364,257.22741962379393,251.42320511817857,725,306,1849,59,79.0,2025-07-01 19:45:00,0.8842822480191549,0.8842822480191549,7.025132150821082,408.5,0.0,408.5,"{'-1': 304.5, '2': 415.5}",188,0.1000000000000004,0,0,0.0,0.1000000000000004,0.0,0,0.0,0.0,0.0,0.0,0.1894128106945421,0.4914371399980154,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\tou_full_highspread_cp20_mild_mpc_tes
peakcap_r1_eta5_mpc_no_tes,mpc_no_tes,2880,0.25,1303612.7433975304,1303612.7433975304,0.0,101813.47360233049,101813.47360233049,1448444.9165310415,124489.52,14283955.396531042,21090.000000000426,3.310560714453459e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2260650030401997,12960000.0,14670680.356531044,1710680.3565310417,1.1319969410903583,1.1716666666666666,0,1.1546319456101628e-14,27.000000000000018,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9753757101325724,0.9753757101325724,7.101337115725561,566.25,0.0,566.25,"{'-1': 153.75, '0': 0.25, '2': 566.0}",125,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0700100114237254,0.1926710999970963,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r1_eta5_mpc_no_tes
peakcap_r1_eta5_mpc_tes,mpc,2880,0.25,1302889.7856095918,1302889.7856095918,0.0,101139.94633559164,101139.94633559164,1447932.562621654,124832.43,14283100.132621652,21090.00000000009,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261780819972874,12960000.0,14669825.092621654,1709825.0926216538,1.1319309485047573,1.1716666666666666,0,5.444533712761769e-13,27.00000000000008,0.1499999999999726,0.570042049726764,0,0.5,0.1558749999999999,-0.344125,-6194.25,82003.15910353375,70327.06410323227,3.907059116846237,31.55501501945732,197.66967015788111,166.1146551384238,564,249,2067,66,73.0,2025-07-01 18:15:00,0.9755509725253632,0.9755509725253632,7.101425304806737,565.75,0.0,565.75,"{'-1': 154.25, '2': 565.75}",123,0.1000000000013529,0,0,3.637978807091713e-12,0.1000000000013529,0.0,0,0.0,0.0,0.0,0.0,0.0981329264930082,0.370933695007261,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r1_eta5_mpc_tes
peakcap_r1_eta10_mpc_no_tes,mpc_no_tes,2880,0.25,1303660.5198323852,1303660.5198323852,0.0,101798.4262871853,101798.4262871853,1448014.3435605918,124108.77,14283905.573560592,21090.00000000025,1.6370904631912708e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2260715872965574,12960000.0,14670630.533560593,1710630.5335605915,1.1319930967253544,1.1716666666666666,0,1.0658141036401504e-14,27.000000000000018,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9751013978068874,0.9751013978068874,7.101080814859098,565.5,0.0,565.5,"{'-1': 153.75, '2': 566.25}",123,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0703128403470449,0.1968339299994113,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r1_eta10_mpc_no_tes
peakcap_r1_eta10_mpc_tes,mpc,2880,0.25,1302890.1441987902,1302890.1441987902,0.0,101140.30492479012,101140.30492479012,1447934.7358895233,124832.43,14283102.305889525,21090.0000000001,7.275957614183426e-12,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261777945147047,12960000.0,14669827.265889522,1709827.265889523,1.131931116195179,1.1716666666666666,0,5.568878691519785e-13,27.00000000000008,0.1499999999999726,0.570042049726764,0,0.5,0.1558749999999999,-0.344125,-6194.25,81890.6591035329,70232.88596543547,3.901826998079749,31.55852505580052,197.66654532366775,166.10802026786726,563,248,2069,66,73.0,2025-07-01 18:15:00,0.9755523583091334,0.9755523583091334,7.101426366234572,565.75,0.0,565.75,"{'-1': 154.25, '2': 565.75}",123,0.1000000000013529,0,0,3.637978807091713e-12,0.1000000000013529,0.0,0,0.0,0.0,0.0,0.0,0.0980773458678059,0.3722528250000322,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r1_eta10_mpc_tes
peakcap_r1_eta20_mpc_no_tes,mpc_no_tes,2880,0.25,1303635.0116274063,1303635.0116274063,0.0,101835.74183220646,101835.74183220646,1448377.3719965434,124489.52,14283887.851996545,21090.000000000546,4.5110937207937235e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2260739293473627,12960000.0,14670612.811996542,1710612.8119965433,1.131991729320721,1.1716666666666666,0,4.440892098500626e-15,27.00000000000001,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9753326784059728,0.9753326784059728,7.10130413852352,566.0,0.0,566.0,"{'-1': 153.75, '0': 0.25, '2': 566.0}",125,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0715525672568472,0.1989616199985903,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r1_eta20_mpc_no_tes
peakcap_r1_eta20_mpc_tes,mpc,2880,0.25,1302890.1441987902,1302890.1441987902,0.0,101140.3049247901,101140.3049247901,1447934.7358895233,124832.43,14283102.305889525,21090.000000000106,1.091393642127514e-11,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261777945147046,12960000.0,14669827.265889522,1709827.2658895236,1.131931116195179,1.1716666666666666,0,5.382361223382759e-13,27.00000000000008,0.1499999999999726,0.5700420497267635,0,0.5,0.1558749999999999,-0.344125,-6194.25,81890.65910353401,70232.88596543642,3.901826998079801,31.55852505580104,197.66654532366775,166.10802026786672,563,248,2069,66,73.0,2025-07-01 18:15:00,0.9755523583091334,0.9755523583091334,7.101426366234571,565.75,0.0,565.75,"{'-1': 154.25, '2': 565.75}",123,0.1000000000013529,0,0,0.0,0.1000000000013529,0.0,0,0.0,0.0,0.0,0.0,0.0981115361111076,0.3708826700130884,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r1_eta20_mpc_tes
peakcap_r0p99_eta5_mpc_no_tes,mpc_no_tes,2880,0.25,1307964.1260873126,1307964.1260873126,0.0,106023.01486711264,106023.01486711264,1440518.0757630996,123629.8750000006,14276888.2007631,20879.1000000024,2.3101165425032373e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2270028014028574,12960000.0,14663613.160763098,1703613.160763099,1.1314516327749304,1.1716666666666666,1,0.0002202440139598,27.00088097605575,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9521504711407316,0.9521504711407316,7.083344582915822,575.25,0.0,575.25,"{'-1': 143.0, '0': 1.75, '2': 575.25}",135,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.1138324773610747,0.3222860350055266,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p99_eta5_mpc_no_tes
peakcap_r0p99_eta5_mpc_tes,mpc,2880,0.25,1307757.627418999,1307757.627418999,0.0,105852.56869879924,105852.56869879924,1440553.3636331577,123848.375,14276704.98863316,20879.100000000315,2.2555468603968618e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2270272166520909,12960000.0,14663429.948633157,1703429.9486331576,1.131437496036509,1.1716666666666666,0,4.3520742565306136e-14,27.00000000000005,0.1293578168731141,0.502634732147324,0,0.5,0.1521842108149067,-0.3478157891850932,-6260.684205331679,21374.678822624155,20038.03524992832,1.1132241805515732,55.81527148216169,143.78643771557398,87.97116623341229,275,206,2399,106,75.0,2025-07-01 18:45:00,0.9536893988055416,0.9536893988055416,7.084405956669716,575.25,0.0,575.25,"{'-1': 144.25, '0': 1.0, '2': 574.75}",131,0.1000000000005875,0,0,3.2778189051896334e-08,0.1000000000005875,0.0,0,0.0,0.0,0.0,0.0,0.1881362119096694,0.5894499600020933,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p99_eta5_mpc_tes
peakcap_r0p99_eta10_mpc_no_tes,mpc_no_tes,2880,0.25,1307962.0423423331,1307962.0423423331,0.0,105977.92552213308,105977.92552213308,1440291.8794047649,123369.23500000064,14276922.644404763,20879.10000000049,4.0017766878008837e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2269982119542365,12960000.0,14663647.604404766,1703647.6044047642,1.131454290463331,1.1716666666666666,1,0.0002202440139642,27.000880976055758,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9521581745165428,0.9521581745165428,7.083457331858164,575.5,0.0,575.5,"{'-1': 142.75, '0': 2.25, '2': 575.0}",136,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.1119061285418057,0.3220241600072767,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p99_eta10_mpc_no_tes
peakcap_r0p99_eta10_mpc_tes,mpc,2880,0.25,1307783.1370475215,1307783.1370475215,0.0,105892.12147732163,105892.12147732163,1440766.8570146232,123933.485,14276833.372014623,20879.100000000315,2.2555468603968618e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2270101074511843,12960000.0,14663558.332014624,1703558.332014623,1.1314474021616223,1.1716666666666666,0,1.9539925233402758e-13,27.00000000000072,0.1038838148811542,0.502634732147324,0,0.5,0.1521842108149039,-0.347815789185096,-6260.684205331729,26406.48700166603,24297.600933996568,1.3498667185553648,53.94397953646729,144.10666450024,90.1626849637727,291,223,2366,104,75.0,2025-07-01 18:45:00,0.9530090287890208,0.9530090287890208,7.083866860339994,574.5,0.0,574.5,"{'-1': 144.0, '0': 0.75, '2': 575.25}",127,0.1000000000003012,0,0,1.7680577002465725e-08,0.1000000000003012,0.0,0,0.0,0.0,0.0,0.0,0.1901680865625925,0.58682634499346,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p99_eta10_mpc_tes
peakcap_r0p99_eta20_mpc_no_tes,mpc_no_tes,2880,0.25,1307956.6295043947,1307956.6295043947,0.0,105943.34563419483,105943.34563419483,1440222.2258126088,123192.46500000062,14277029.760812609,20879.10000000194,1.8517312128096815e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2269839403969785,12960000.0,14663754.720812608,1703754.7208126085,1.1314625556182567,1.1716666666666666,1,0.0002202440139651,27.000880976055758,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9521838868876382,0.9521838868876382,7.083510963824881,575.0,0.0,575.0,"{'-1': 142.75, '0': 2.25, '2': 575.0}",136,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.1103831904860423,0.3158733200012648,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p99_eta20_mpc_no_tes
peakcap_r0p99_eta20_mpc_tes,mpc,2880,0.25,1307748.9905251374,1307748.9905251374,0.0,105742.9122049374,105742.9122049374,1440063.7656206284,123236.13499999998,14276827.630620629,20879.100000000315,2.2555468603968618e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2270108725314494,12960000.0,14663552.59062063,1703552.5906206283,1.1314469591528264,1.1716666666666666,1,0.0025720746086062,27.01028829843437,0.1453372788670024,0.502634732147324,0,0.5,0.1521842108149069,-0.347815789185093,-6260.684205331675,21527.306340980624,20132.49377460642,1.1184718763670234,55.15387881192965,143.76699320588784,88.6131143939582,278,203,2399,98,75.0,2025-07-01 18:45:00,0.9535516996701898,0.9535516996701898,7.084329866559844,575.75,0.0,575.75,"{'-1': 144.0, '0': 1.25, '2': 574.75}",133,0.1000000000001633,0,0,3.970053512603045e-07,0.1000000000001633,0.0,0,0.0,0.0,0.0,0.0,0.188035461041722,0.5863975099971868,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p99_eta20_mpc_tes
peakcap_r0p97_eta5_mpc_no_tes,mpc_no_tes,2880,0.25,1328966.690275857,1328966.690275857,0.0,117791.43756101315,117791.43756101315,1405439.5265383886,67665.3810930681,14297774.14544532,20457.300000002462,2.3792381398379803e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2242534999170877,12960000.0,14684499.105445318,1724499.1054453205,1.1330632025806573,1.1716666666666666,1,0.0001618576182353,27.00064743047292,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8468861722966123,0.8468861722966123,6.989264858148664,638.25,0.0,638.25,"{'-1': 61.75, '0': 17.5, '2': 640.75}",162,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.5165437867708836,1.0110861249966543,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p97_eta5_mpc_no_tes
peakcap_r0p97_eta5_mpc_tes,mpc,2880,0.25,1328410.8136771673,1328410.8136771673,0.0,117445.81626176312,117445.81626176312,1403788.120514162,68982.98671876265,14294805.1337954,20457.300000005976,5.889887688681483e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2246402554296337,12960000.0,14681530.0937954,1721530.0937953996,1.132834112175571,1.1716666666666666,0,6.217248937900877e-15,27.000000000000007,0.1426242086352629,0.509679030387132,0,0.5,0.3548026585679883,-0.1451973414320116,-2613.55214577621,115887.26919498351,96264.9121788252,5.3480506766014,82.36939781793765,32.825991394258054,-49.5434064236796,699,371,1810,69,90.0,2025-07-01 22:30:00,0.8532323356379529,0.8532323356379529,6.993574964855037,650.0,0.0,650.0,"{'-1': 63.25, '0': 21.75, '1': 1.5, '2': 633.5}",167,0.1000000000061022,0,0,3.810782800428569e-08,0.1000000000061022,0.0,0,0.0,0.0,0.0,0.0,1.075151836527963,2.2804332600011543,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p97_eta5_mpc_tes
peakcap_r0p97_eta10_mpc_no_tes,mpc_no_tes,2880,0.25,1328974.9705662727,1328974.9705662727,0.0,117579.4552722782,117579.4552722782,1404309.8835069097,66330.45637094231,14297979.427135969,20457.30000000629,6.20275386609137e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2242268083066646,12960000.0,14684704.387135968,1724704.3871359671,1.1330790422172814,1.1716666666666666,1,0.0001618576182389,27.000647430472945,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8477418353129602,0.8477418353129602,6.98907494047158,646.75,0.0,646.75,"{'-1': 63.25, '0': 15.25, '1': 1.0, '2': 640.5}",154,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.5111277109376513,0.9907491399957506,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p97_eta10_mpc_no_tes
peakcap_r0p97_eta10_mpc_tes,mpc,2880,0.25,1328488.2438244177,1328488.2438244177,0.0,117606.29177627429,117606.29177627429,1404338.4149497692,69486.29197488888,14294852.12297488,20457.3000000084,8.309143595397472e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2246341240391863,12960000.0,14681577.08297488,1721577.0829748805,1.1328377378838643,1.1716666666666666,0,1.3322676295501878e-14,27.000000000000025,0.1386124690946506,0.509679030387132,0,0.5,0.3379758443205448,-0.1620241556794551,-2916.434802230193,116075.66467970528,96693.9336225983,5.371885201255461,80.41726984838127,33.88521316328448,-46.53205668509679,691,375,1814,73,90.0,2025-07-01 22:30:00,0.8523821209549494,0.8523821209549494,6.992921879526491,648.25,0.0,648.25,"{'-1': 62.0, '0': 23.0, '1': 1.5, '2': 633.5}",171,0.1000000000215045,0,0,1.0233634384348989e-08,0.1000000000215045,0.0,0,0.0,0.0,0.0,0.0,1.0774631592708273,2.25679760499479,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p97_eta10_mpc_tes
peakcap_r0p97_eta20_mpc_no_tes,mpc_no_tes,2880,0.25,1329065.4077032804,1329065.4077032804,0.0,117913.89810088737,117913.89810088737,1405611.7723328676,67809.27874428422,14297802.493588582,20457.3000000025,2.4119799491018053e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2242498135911149,12960000.0,14684527.453588584,1724527.4535885835,1.1330653899373906,1.1716666666666666,2,0.000915817267538,27.003015838596937,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8454805548745055,0.8454805548745055,6.987824673289644,635.75,0.0,635.75,"{'-1': 62.0, '0': 15.75, '1': 0.5, '2': 641.75}",165,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.5251977722917369,1.0157842100001286,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p97_eta20_mpc_no_tes
peakcap_r0p97_eta20_mpc_tes,mpc,2880,0.25,1328345.1945089176,1328345.1945089176,0.0,116818.33398237616,116818.33398237616,1400886.3478756335,65577.75574217395,14295308.59213346,20457.30000000106,9.74978320300579e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2245745790033412,12960000.0,14682033.55213346,1722033.5521334598,1.132872959269557,1.1716666666666666,1,0.0007037242271055,27.002814896908344,0.1464302151770216,0.509679030387132,0,0.5,0.3755585429485819,-0.124441457051418,-2239.946226925525,119766.00456921088,99191.27422772135,5.51062634598452,84.00715447694672,34.166796723947165,-49.84035775299956,697,369,1814,63,90.0,2025-07-01 22:30:00,0.8556805503587883,0.8556805503587883,6.995458724922101,655.75,0.0,655.75,"{'-1': 58.0, '0': 31.75, '1': 0.75, '2': 629.5}",169,0.1000000030163463,0,0,2.9140210244804624e-08,0.1000000030163463,0.0,0,0.0,0.0,0.0,0.0,1.0794012804166666,2.294734339999559,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p97_eta20_mpc_tes
peakcap_r0p95_eta5_mpc_no_tes,mpc_no_tes,2880,0.25,1344903.7693992157,1344903.7693992157,0.0,123880.00247108738,123880.00247108738,1330837.0210402915,7977.416164074204,14282859.604876218,20035.50000002764,2.7554051484912637e-08,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262099038242082,12960000.0,14669584.564876216,1709584.5648762174,1.1319123892651402,1.1716666666666666,1885,429.4035658906272,29.2064823995155,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8993121344941237,0.8993121344941237,6.7559285327899525,620.5,0.0,620.5,"{'-1': 2.5, '0': 2.25, '1': 351.25, '2': 364.0}",63,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.9854142754514972,2.1850850349990645,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p95_eta5_mpc_no_tes
peakcap_r0p95_eta5_mpc_tes,mpc,2880,0.25,1344939.3534396105,1344939.3534396105,0.0,124049.14044953386,124049.14044953386,1331682.5552316224,8786.833970446924,14282895.721261175,20035.50000000009,7.275957614183426e-12,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262051250542404,12960000.0,14669620.681261174,1709620.6812611753,1.1319151760232389,1.1716666666666666,1869,418.0038218529692,29.20042574012737,0.0499999999998227,0.7572377946345653,0,0.5,0.0499999999999999,-0.45,-8100.000000000001,140563.2157114147,125139.32336347208,6.952184631304004,92.68310173458212,133.36949833096932,40.6863965963872,1950,279,651,44,87.0,2025-07-01 21:45:00,0.9005239963781733,0.9005239963781733,6.75727656882817,620.5,0.0,620.5,"{'-1': 3.0, '0': 2.75, '1': 350.75, '2': 363.5}",66,0.1000000000002944,0,0,6.093614501878618e-10,0.1000000000002944,0.0,0,0.0,0.0,0.0,0.0,1.9686728847220007,3.6600264099943143,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p95_eta5_mpc_tes
peakcap_r0p95_eta10_mpc_no_tes,mpc_no_tes,2880,0.25,1344961.8571002702,1344961.8571002702,0.0,123930.5559797768,123930.5559797768,1330696.0128059415,7931.75439216136,14282764.258413782,20035.50000000281,2.7284841053187847e-09,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262225206420655,12960000.0,14669489.21841378,1709489.2184137802,1.131905032285014,1.1716666666666666,1884,428.99850522343365,29.20557827195622,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8995382314053931,0.8995382314053931,6.756118002031688,620.5,0.0,620.5,"{'-1': 3.0, '0': 1.75, '1': 351.25, '2': 364.0}",66,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.9792921404862832,2.238433410001014,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p95_eta10_mpc_no_tes
peakcap_r0p95_eta10_mpc_tes,mpc,2880,0.25,1345060.5830334942,1345060.5830334942,0.0,124076.55924841762,124076.55924841762,1331464.0024035757,8269.258970446923,14283194.743433127,20035.50000000012,3.637978807091713e-11,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261655674377835,12960000.0,14669919.70343313,1709919.7034331283,1.131938248721692,1.1716666666666666,1865,416.3371633570149,29.200377914568996,0.0499999999999843,0.8088068698092153,0,0.5,0.05,-0.4499999999999999,-8099.999999999999,143692.69408974514,127784.655238827,7.099147513268166,92.74175489624928,132.36343683189293,39.62168193564364,1947,284,649,44,87.0,2025-07-01 21:45:00,0.9005517353979126,0.9005517353979126,6.757520428104385,620.5,0.0,620.5,"{'-1': 3.0, '0': 2.75, '1': 350.5, '2': 363.75}",66,0.1000000000066979,0,0,4.2200554162263865e-10,0.1000000000066979,0.0,0,0.0,0.0,0.0,0.0,1.9666237075695383,3.6427742449996,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p95_eta10_mpc_tes
peakcap_r0p95_eta20_mpc_no_tes,mpc_no_tes,2880,0.25,1344849.2471701032,1344849.2471701032,0.0,123911.9867089177,123911.9867089177,1330928.428064723,8501.697781907134,14282426.730282815,20035.500000000684,6.002665031701325e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262671957080696,12960000.0,14669151.690282816,1709151.690282816,1.1318789884477485,1.1716666666666666,1890,430.66394491444265,29.2055936087437,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.8993362615865486,0.8993362615865486,6.75599855518449,620.0,0.0,620.0,"{'-1': 2.75, '0': 2.25, '1': 351.25, '2': 363.75}",63,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.9760285992710326,2.1808585799924907,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p95_eta20_mpc_no_tes
peakcap_r0p95_eta20_mpc_tes,mpc,2880,0.25,1345057.8615338926,1345057.8615338926,0.0,124072.04424381604,124072.04424381604,1331678.8894368503,8207.413970446882,14283471.475466404,20035.50000000021,1.2732925824820995e-10,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261289709065102,12960000.0,14670196.435466403,1710196.4354664036,1.1319596015020374,1.1716666666666666,1862,415.57718472026505,29.20037767356373,0.0499999999999992,0.7406799048646789,0,0.5,0.0499999999999999,-0.45,-8100.000000000001,143736.36388437482,127813.47962990755,7.100748868328197,93.20853601822832,133.09691272713292,39.8883767089046,1951,284,645,44,89.0,2025-07-01 22:15:00,0.9003075662977991,0.9003075662977991,6.7573046327646304,620.75,0.0,620.75,"{'-1': 2.75, '0': 2.75, '1': 350.75, '2': 363.75}",66,0.1000000000001681,0,0,1.091393642127514e-11,0.1000000000001681,0.0,0,0.0,0.0,0.0,0.0,2.046313297534597,3.769199774998559,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\peakcap_r0p95_eta20_mpc_tes
dr_day_ahead_r0p05_mpc_no_tes,mpc_no_tes,2880,0.25,1303197.2320150796,1303197.2320150796,0.0,101345.16716987969,101345.16716987969,1449942.8527588656,124169.55,14285773.302758863,21090.00000000009,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258250232481866,12960000.0,14672498.262758866,1712498.2627588655,1.1321372116326285,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9762913032939712,0.9762913032939712,7.101991970018821,566.0,0.0,566.0,"{'-1': 153.75, '2': 566.25}",123,0.0,0,0,0.0,0.0,0.0,1,1900.0,2060.779999999999,1.0846210526315785,0.0,0.0562267507986638,0.1652676150057231,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_day_ahead_r0p05_mpc_no_tes
dr_day_ahead_r0p05_mpc_tes,mpc,2880,0.25,1303044.495951908,1303044.495951908,0.0,101291.3073567078,101291.3073567078,1447410.6137307745,124768.8,14282641.813730773,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262387253239715,12960000.0,14669366.773730772,1709366.7737307742,1.131895584392807,1.1716666666666666,0,7.469580509678053e-13,27.00000000000003,0.126325710923451,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89152.55617765298,76399.19351151655,4.244399639528697,32.42208760577201,197.26169756005424,164.8396099542822,684,306,1890,62,74.0,2025-07-01 18:30:00,0.9752587255872752,0.9752587255872752,7.101201400755578,565.75,0.0,565.75,"{'-1': 154.25, '2': 565.75}",123,0.1000000000002938,0,0,1.8917489796876907e-10,0.1000000000002938,0.0,1,1900.0,2060.779999999999,1.0846210526315785,0.0,0.0930793138195592,0.3768100100118317,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_day_ahead_r0p05_mpc_tes
dr_day_ahead_r0p1_mpc_no_tes,mpc_no_tes,2880,0.25,1303176.370883921,1303176.370883921,0.0,101423.18228872091,101423.18228872091,1450374.3050700682,124768.8,14285605.505070068,21090.00000000009,900.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258471526897556,12960000.0,14672330.465070069,1712330.465070068,1.132124264280098,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9766662492352016,0.9766662492352016,7.10227866849235,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,1,3800.0,2060.779999999999,0.5423105263157891,0.0,0.0551447981945936,0.1636373850007657,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_day_ahead_r0p1_mpc_no_tes
dr_day_ahead_r0p1_mpc_tes,mpc,2880,0.25,1303061.9052455665,1303061.9052455665,0.0,101308.71665036606,101308.71665036606,1447490.5345320152,124768.8,14282721.734532014,21090.0,900.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262281481119078,12960000.0,14669446.694532014,1709446.694532015,1.1319017511212974,1.1716666666666666,0,7.460698725481052e-13,27.00000000000003,0.1251203256207279,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89251.46757119778,76479.10166307597,4.248838981281998,32.074894053500984,197.56305988926104,165.48816583576007,684,307,1889,62,74.0,2025-07-01 18:30:00,0.9748282258042408,0.9748282258042408,7.100871355943337,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000000012,0,0,1.8917489796876907e-10,0.1000000000000012,2413.4892733697534,1,3800.0,2060.779999999999,0.5423105263157891,0.0,0.0930447402778301,0.3760915650003881,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_day_ahead_r0p1_mpc_tes
dr_day_ahead_r0p15_mpc_no_tes,mpc_no_tes,2880,0.25,1303176.370883921,1303176.370883921,0.0,101423.18228872091,101423.18228872091,1450374.3050700682,124768.8,14285605.505070068,21090.00000000009,1850.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258471526897556,12960000.0,14672330.465070069,1712330.465070068,1.132124264280098,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9766662492352016,0.9766662492352016,7.10227866849235,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,1,5700.0,2060.779999999999,0.3615403508771928,0.0,0.0552621074653264,0.1631869399985589,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_day_ahead_r0p15_mpc_no_tes
dr_day_ahead_r0p15_mpc_tes,mpc,2880,0.25,1303061.9052455665,1303061.9052455665,0.0,101308.71665036606,101308.71665036606,1447490.5345320152,124768.8,14282721.734532014,21090.0,1850.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262281481119078,12960000.0,14669446.694532014,1709446.694532015,1.1319017511212974,1.1716666666666666,0,7.460698725481052e-13,27.00000000000003,0.1251203256207279,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89251.46757119778,76479.10166307597,4.248838981281998,32.074894053500984,197.56305988926104,165.48816583576007,684,307,1889,62,74.0,2025-07-01 18:30:00,0.9748282258042408,0.9748282258042408,7.100871355943337,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000000012,0,0,1.8917489796876907e-10,0.1000000000000012,2413.4892733697534,1,5700.0,2060.779999999999,0.3615403508771928,0.0,0.0931132051736919,0.3772016650029399,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_day_ahead_r0p15_mpc_tes
dr_fast_r0p05_mpc_no_tes,mpc_no_tes,2880,0.25,1303197.2320150796,1303197.2320150796,0.0,101345.16716987969,101345.16716987969,1449942.8527588656,124169.55,14285773.302758863,21090.00000000009,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258250232481866,12960000.0,14672498.262758866,1712498.2627588655,1.1321372116326285,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9762913032939712,0.9762913032939712,7.101991970018821,566.0,0.0,566.0,"{'-1': 153.75, '2': 566.25}",123,0.0,0,0,0.0,0.0,0.0,1,1900.0,2060.779999999999,1.0846210526315785,0.0,0.0557510784027676,0.1654089850002492,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_fast_r0p05_mpc_no_tes
dr_fast_r0p05_mpc_tes,mpc,2880,0.25,1303044.495951908,1303044.495951908,0.0,101291.3073567078,101291.3073567078,1447410.6137307745,124768.8,14282641.813730773,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262387253239715,12960000.0,14669366.773730772,1709366.7737307742,1.131895584392807,1.1716666666666666,0,7.469580509678053e-13,27.00000000000003,0.126325710923451,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89152.55617765298,76399.19351151655,4.244399639528697,32.42208760577201,197.26169756005424,164.8396099542822,684,306,1890,62,74.0,2025-07-01 18:30:00,0.9752587255872752,0.9752587255872752,7.101201400755578,565.75,0.0,565.75,"{'-1': 154.25, '2': 565.75}",123,0.1000000000002938,0,0,1.8917489796876907e-10,0.1000000000002938,0.0,1,1900.0,2060.779999999999,1.0846210526315785,0.0,0.0930937398267209,0.3764599100097257,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_fast_r0p05_mpc_tes
dr_fast_r0p1_mpc_no_tes,mpc_no_tes,2880,0.25,1303176.370883921,1303176.370883921,0.0,101423.18228872091,101423.18228872091,1450374.3050700682,124768.8,14285605.505070068,21090.00000000009,900.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258471526897556,12960000.0,14672330.465070069,1712330.465070068,1.132124264280098,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9766662492352016,0.9766662492352016,7.10227866849235,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,1,3800.0,2060.779999999999,0.5423105263157891,0.0,0.0550523628122694,0.1631063400047423,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_fast_r0p1_mpc_no_tes
dr_fast_r0p1_mpc_tes,mpc,2880,0.25,1303061.9052455665,1303061.9052455665,0.0,101308.71665036606,101308.71665036606,1447490.5345320152,124768.8,14282721.734532014,21090.0,900.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262281481119078,12960000.0,14669446.694532014,1709446.694532015,1.1319017511212974,1.1716666666666666,0,7.460698725481052e-13,27.00000000000003,0.1251203256207279,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89251.46757119778,76479.10166307597,4.248838981281998,32.074894053500984,197.56305988926104,165.48816583576007,684,307,1889,62,74.0,2025-07-01 18:30:00,0.9748282258042408,0.9748282258042408,7.100871355943337,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000000012,0,0,1.8917489796876907e-10,0.1000000000000012,2413.4892733697534,1,3800.0,2060.779999999999,0.5423105263157891,0.0,0.0930608042359633,0.3760552850129896,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_fast_r0p1_mpc_tes
dr_fast_r0p15_mpc_no_tes,mpc_no_tes,2880,0.25,1303176.370883921,1303176.370883921,0.0,101423.18228872091,101423.18228872091,1450374.3050700682,124768.8,14285605.505070068,21090.00000000009,1850.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258471526897556,12960000.0,14672330.465070069,1712330.465070068,1.132124264280098,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9766662492352016,0.9766662492352016,7.10227866849235,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,1,5700.0,2060.779999999999,0.3615403508771928,0.0,0.0546966658333076,0.1616321050067198,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_fast_r0p15_mpc_no_tes
dr_fast_r0p15_mpc_tes,mpc,2880,0.25,1303061.9052455665,1303061.9052455665,0.0,101308.71665036606,101308.71665036606,1447490.5345320152,124768.8,14282721.734532014,21090.0,1850.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262281481119078,12960000.0,14669446.694532014,1709446.694532015,1.1319017511212974,1.1716666666666666,0,7.460698725481052e-13,27.00000000000003,0.1251203256207279,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89251.46757119778,76479.10166307597,4.248838981281998,32.074894053500984,197.56305988926104,165.48816583576007,684,307,1889,62,74.0,2025-07-01 18:30:00,0.9748282258042408,0.9748282258042408,7.100871355943337,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000000012,0,0,1.8917489796876907e-10,0.1000000000000012,2413.4892733697534,1,5700.0,2060.779999999999,0.3615403508771928,0.0,0.0925601942013397,0.3759531200121273,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_fast_r0p15_mpc_tes
dr_realtime_r0p05_mpc_no_tes,mpc_no_tes,2880,0.25,1303197.2320150796,1303197.2320150796,0.0,101345.16716987969,101345.16716987969,1449942.8527588656,124169.55,14285773.302758863,21090.00000000009,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258250232481866,12960000.0,14672498.262758866,1712498.2627588655,1.1321372116326285,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9762913032939712,0.9762913032939712,7.101991970018821,566.0,0.0,566.0,"{'-1': 153.75, '2': 566.25}",123,0.0,0,0,0.0,0.0,0.0,1,1900.0,2060.779999999999,1.0846210526315785,0.0,0.0563104438194841,0.1659740800023428,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_realtime_r0p05_mpc_no_tes
dr_realtime_r0p05_mpc_tes,mpc,2880,0.25,1303044.495951908,1303044.495951908,0.0,101291.3073567078,101291.3073567078,1447410.6137307745,124768.8,14282641.813730773,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262387253239715,12960000.0,14669366.773730772,1709366.7737307742,1.131895584392807,1.1716666666666666,0,7.469580509678053e-13,27.00000000000003,0.126325710923451,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89152.55617765298,76399.19351151655,4.244399639528697,32.42208760577201,197.26169756005424,164.8396099542822,684,306,1890,62,74.0,2025-07-01 18:30:00,0.9752587255872752,0.9752587255872752,7.101201400755578,565.75,0.0,565.75,"{'-1': 154.25, '2': 565.75}",123,0.1000000000002938,0,0,1.8917489796876907e-10,0.1000000000002938,0.0,1,1900.0,2060.779999999999,1.0846210526315785,0.0,0.0934766235416342,0.3781915800034766,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_realtime_r0p05_mpc_tes
dr_realtime_r0p1_mpc_no_tes,mpc_no_tes,2880,0.25,1303176.370883921,1303176.370883921,0.0,101423.18228872091,101423.18228872091,1450374.3050700682,124768.8,14285605.505070068,21090.00000000009,900.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258471526897556,12960000.0,14672330.465070069,1712330.465070068,1.132124264280098,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9766662492352016,0.9766662492352016,7.10227866849235,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,1,3800.0,2060.779999999999,0.5423105263157891,0.0,0.0554651089930151,0.1642073650044039,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_realtime_r0p1_mpc_no_tes
dr_realtime_r0p1_mpc_tes,mpc,2880,0.25,1303061.9052455665,1303061.9052455665,0.0,101308.71665036606,101308.71665036606,1447490.5345320152,124768.8,14282721.734532014,21090.0,900.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262281481119078,12960000.0,14669446.694532014,1709446.694532015,1.1319017511212974,1.1716666666666666,0,7.460698725481052e-13,27.00000000000003,0.1251203256207279,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89251.46757119778,76479.10166307597,4.248838981281998,32.074894053500984,197.56305988926104,165.48816583576007,684,307,1889,62,74.0,2025-07-01 18:30:00,0.9748282258042408,0.9748282258042408,7.100871355943337,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000000012,0,0,1.8917489796876907e-10,0.1000000000000012,2413.4892733697534,1,3800.0,2060.779999999999,0.5423105263157891,0.0,0.0927662757639003,0.3759176500010653,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_realtime_r0p1_mpc_tes
dr_realtime_r0p15_mpc_no_tes,mpc_no_tes,2880,0.25,1303176.370883921,1303176.370883921,0.0,101423.18228872091,101423.18228872091,1450374.3050700682,124768.8,14285605.505070068,21090.00000000009,1850.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258471526897556,12960000.0,14672330.465070069,1712330.465070068,1.132124264280098,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9766662492352016,0.9766662492352016,7.10227866849235,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,1,5700.0,2060.779999999999,0.3615403508771928,0.0,0.0550263630556603,0.1634826700013944,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_realtime_r0p15_mpc_no_tes
dr_realtime_r0p15_mpc_tes,mpc,2880,0.25,1303061.9052455665,1303061.9052455665,0.0,101308.71665036606,101308.71665036606,1447490.5345320152,124768.8,14282721.734532014,21090.0,1850.0,8,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2262281481119078,12960000.0,14669446.694532014,1709446.694532015,1.1319017511212974,1.1716666666666666,0,7.460698725481052e-13,27.00000000000003,0.1251203256207279,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,89251.46757119778,76479.10166307597,4.248838981281998,32.074894053500984,197.56305988926104,165.48816583576007,684,307,1889,62,74.0,2025-07-01 18:30:00,0.9748282258042408,0.9748282258042408,7.100871355943337,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000000012,0,0,1.8917489796876907e-10,0.1000000000000012,2413.4892733697534,1,5700.0,2060.779999999999,0.3615403508771928,0.0,0.0930768176389341,0.3774506100002326,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\dr_realtime_r0p15_mpc_tes
robust_base_cp20_soc0p2_mpc_no_tes,mpc_no_tes,2880,0.25,1303101.4322209014,1303101.4322209014,0.0,101338.21492570137,101338.21492570137,1450409.1724911183,124708.02,14285701.15249112,21090.00000000009,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258345380154355,12960000.0,14672426.112491118,1712426.1124911185,1.1321316444823393,1.1716666666666693,0,0.0,27.0,0.2,0.2,0,0.2,0.2,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9767272118529554,0.9767272118529554,7.102325264300172,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0559294580555514,0.1666430900084378,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\robust_base_cp20_soc0p2_mpc_no_tes
robust_base_cp20_soc0p2_mpc_tes,mpc,2880,0.25,1303089.7812318336,1303089.7812318336,0.0,101326.56393663364,101326.56393663364,1448107.2443791565,124708.02,14283399.224379156,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2261385246360905,12960000.0,14670124.184379157,1710124.1843791562,1.1319540265724657,1.1716666666666666,0,5.409006575973764e-13,27.00000000000002,0.1499999999999507,0.3028826219808944,0,0.2,0.1558749999999999,-0.044125,-794.2500000000005,88642.77866701604,71196.5527584189,3.955364042134383,31.26598002653834,198.2945292431465,167.02854921660818,768,269,1843,60,78.0,2025-07-01 19:30:00,0.9752600362402142,0.9752600362402142,7.101202405176137,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.1000000000001051,0,0,3.637978807091713e-12,0.1000000000001051,0.0,0,0.0,0.0,0.0,0.0,0.1020393034028226,0.3777608299875279,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\robust_base_cp20_soc0p2_mpc_tes
robust_base_cp20_soc0p5_mpc_no_tes,mpc_no_tes,2880,0.25,1303101.4322209014,1303101.4322209014,0.0,101338.21492570137,101338.21492570137,1450409.1724911183,124708.02,14285701.15249112,21090.00000000009,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.2258345380154355,12960000.0,14672426.112491118,1712426.1124911185,1.1321316444823393,1.1716666666666693,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,2880,0,,,0.9767272118529554,0.9767272118529554,7.102325264300172,566.0,0.0,566.0,"{'-1': 154.0, '2': 566.0}",123,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0576761019444246,0.1675644200047826,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\robust_base_cp20_soc0p5_mpc_no_tes
robust_base_cp20_soc0p5_mpc_tes,mpc,2880,0.25,1302462.3174966185,1302462.3174966185,0.0,100702.46125141816,100702.46125141816,1448562.7478577103,124728.39,14283834.357857712,21090.0,0.0,0,386724.96,386724.96,0.0,,0.0,0.0,1.0,0.226080999333207,12960000.0,14670559.31785771,1710559.3178577102,1.1319876016865518,1.1716666666666666,0,4.636291350834654e-13,27.000000000000025,0.1499999999999418,0.5264249994523035,0,0.5,0.1558749999999999,-0.344125,-6194.25,104242.66676916264,88853.45492847421,4.9363030515819,30.92687670203896,197.3819978066718,166.45512110463284,622,333,1925,60,74.0,2025-07-01 18:30:00,0.97601915108264,0.97601915108264,7.101783748232808,565.75,0.0,565.75,"{'-1': 154.25, '2': 565.75}",123,0.1000000000017609,0,0,3.637978807091713e-12,0.1000000000017609,0.0,0,0.0,0.0,0.0,0.0,0.0859102245138173,0.3735466399986762,1.0,1.0,0,False,runs\china_tou_dr_month_20260506\robust_base_cp20_soc0p5_mpc_tes
