scenario_id,controller_type,closed_loop_steps,dt_hours,total_cost,energy_cost,demand_charge_cost,cold_station_proxy_total_cost,cold_station_proxy_energy_cost,cold_station_proxy_grid_import_kwh,cold_station_proxy_pv_spill_kwh,grid_import_kwh,peak_grid_kw,peak_slack_max_kw,peak_slack_step_count,pv_actual_kwh,pv_used_kwh,pv_spill_kwh,pv_spill_reduction_vs_no_tes,tes_charge_during_pv_surplus_kwh_th,soc_headroom_before_pv_hours,pv_self_consumption_ratio,pv_load_coverage_ratio,it_energy_kwh,facility_energy_kwh,cold_station_energy_kwh,pue_avg,pue_p95,temp_violation_count,temp_violation_degree_hours,max_temp_c,soc_min,soc_max,soc_violation_count,initial_soc,final_soc_after_last_update,soc_delta,soc_inventory_delta_kwh_th,tes_charge_kwh_th,tes_discharge_kwh_th,tes_equivalent_cycles,tes_charge_weighted_avg_price,tes_discharge_weighted_avg_price,tes_arbitrage_price_spread,charge_steps,discharge_steps,idle_steps,charge_discharge_switch_count,first_discharge_step,first_discharge_timestamp,avg_chiller_plr,avg_mode_specific_plr,weighted_avg_chiller_cop,time_in_high_plr_region,low_plr_hours,high_plr_hours,time_in_each_mode,mode_switch_count,max_signed_du,signed_valve_violation_count,physical_consistency_violation_count,max_chiller_supply_deficit_kw_th,max_signed_valve_du,tes_discharge_during_peak_cap_violation_kwh_th,dr_event_count,dr_requested_reduction_kwh,dr_served_reduction_kwh,dr_response_rate_avg,dr_revenue_cny,solve_time_avg_s,solve_time_p95_s,optimal_rate,feasible_rate,fallback_count,has_nan,run_dir,peak_cap_reference_source,peak_cap_reference_kw
tou_screen_g0_cp0_hot_mpc_no_tes,mpc_no_tes,96,0.25,40896.03977462479,40896.03977462479,0.0,2617.7761861316403,2617.7761861316403,29000.722068113715,5696.49,455304.23206811375,21049.2,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4660850043652389,432000.0,475647.8320681137,43647.83206811372,1.1010366483058187,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.97121043111195,0.97121043111195,7.098087415687333,14.5,0.0,14.5,"{'-1': 9.5, '2': 14.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0801061614574791,0.2821294999957899,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0_hot_mpc_no_tes,,
tou_screen_g0_cp0_hot_mpc_tes,mpc,96,0.25,40807.02050757397,40807.02050757397,0.0,2570.531841491781,2570.531841491781,28717.84534076231,6096.78,454621.0653407623,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4734960656309175,432000.0,474964.6653407624,42964.66534076231,1.0994552438443572,1.1716666666666666,1,0.0003112661489135,27.00124506459565,0.1500750375187699,0.5,0,0.5,0.1500000000000105,-0.3499999999999894,-6299.99999999981,0.0,5484.254239213409,0.3046807910674116,,106.45158245336494,,0,20,76,0,38.0,2025-07-01 09:30:00,0.9729668955409309,0.9729668955409309,7.09944135099994,14.25,0.0,14.25,"{'-1': 9.75, '2': 14.25}",5,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0832231406254019,0.2803177999958279,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0_hot_mpc_tes,,
tou_screen_g0_cp0_mild_mpc_no_tes,mpc_no_tes,96,0.25,39187.62919774877,39187.62919774877,0.0,1271.2727730364468,1271.2727730364468,14409.789024015436,9682.035,436727.7540240154,20397.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8114280537267033,432000.0,457071.3540240154,25071.35402401544,1.058035541722258,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8902258306884493,0.8902258306884493,7.030522336666457,8.75,0.0,8.75,"{'-1': 15.0, '2': 9.0}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0994326895843187,0.220616999991762,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0_mild_mpc_no_tes,,
tou_screen_g0_cp0_mild_mpc_tes,mpc,96,0.25,39060.9859683063,39060.9859683063,0.0,1159.3242070460324,1159.3242070460324,12967.402457386765,9872.475000000002,435094.92745738674,20904.56850921084,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8679555504067562,432000.0,455438.5274573868,23438.527457386765,1.0542558505958026,1.1716666666666666,0,1.3322676295501878e-14,27.000000000000053,0.1502104521967881,0.5,0,0.5,0.153490863796311,-0.3465091362036889,-6237.164451666401,78.91252155558335,5466.935674529547,0.3037186485849748,99.47937200964306,109.242599628341,9.763227618697954,10,13,73,1,71.0,2025-07-01 17:45:00,0.8673171493459807,0.8673171493459807,7.0112574925141375,7.75,0.0,7.75,"{'-1': 15.25, '0': 0.25, '2': 8.5}",7,0.1,0,0,7.275957614183426e-11,0.1,0.0,0,0.0,0.0,0.0,0.0,0.1457937531254174,0.3514694500008772,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0_mild_mpc_tes,,
tou_screen_g0_cp0p2_hot_mpc_no_tes,mpc_no_tes,96,0.25,41661.394066740446,41661.394066740446,0.0,2922.86996328064,2922.86996328064,32206.81627847864,8676.895703789047,455529.9205746896,21089.999999999967,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4636874299924797,432000.0,475873.5205746896,43873.5205746896,1.101559075404374,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.968259424586268,0.968259424586268,7.0970639029098725,14.75,0.0,14.75,"{'-1': 9.25, '0': 0.25, '2': 14.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0783948979158897,0.2291932000007364,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0p2_hot_mpc_no_tes,,
tou_screen_g0_cp0p2_hot_mpc_tes,mpc,96,0.25,41579.403341672165,41579.403341672165,0.0,2803.4405743242232,2803.4405743242232,31034.86047165445,8310.689999999999,454724.1704716545,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4723625062827288,432000.0,475067.7704716545,43067.77047165445,1.09969391312883,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.1500750375187592,0.5,0,0.5,0.1558749999999999,-0.3441250000000001,-6194.250000000002,112.5,5451.202882361995,0.3028446045756663,87.96164383561644,110.09520617111038,22.13356233549393,1,13,82,1,73.0,2025-07-01 18:15:00,0.9755770859384436,0.9755770859384436,7.101445305672286,14.25,0.0,14.25,"{'-1': 9.75, '2': 14.25}",5,0.1000000000001127,0,0,0.0,0.1000000000001127,0.0,0,0.0,0.0,0.0,0.0,0.1097443281256952,0.3566110499959904,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0p2_hot_mpc_tes,,
tou_screen_g0_cp0p2_mild_mpc_no_tes,mpc_no_tes,96,0.25,39905.54802262058,39905.54802262058,0.0,1315.048646261459,1315.048646261459,14309.388750987866,10192.15523087009,436117.23352011776,21031.282785309777,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8316805714436687,432000.0,456460.8335201178,24460.833520117776,1.0566222998150876,1.1716666666666666,0,0.0,26.99709488437676,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8838026410872344,0.8838026410872344,7.030784021313438,9.25,0.0,9.25,"{'-1': 14.75, '0': 0.75, '2': 8.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.1260684479170777,0.2994122499949299,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0p2_mild_mpc_no_tes,,
tou_screen_g0_cp0p2_mild_mpc_tes,mpc,96,0.25,39805.17449044959,39805.17449044959,0.0,1280.3076758797272,1280.3076758797272,14041.97332380118,10869.315,435172.6583238011,21008.519999999964,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8650866017834954,432000.0,455516.2583238012,23516.25832380118,1.054435783156947,1.1716666666666666,0,8.881784197001252e-16,27.000000000000004,0.1528722383555473,0.5,0,0.5,0.1534141183644128,-0.3465858816355872,-6238.545869440571,136.09092290614032,5512.500000000119,0.3062500000000066,79.6271939724873,109.79021526418788,30.163021291700574,8,13,75,2,72.0,2025-07-01 18:00:00,0.8584636489160319,0.8584636489160319,7.004359861809816,8.75,0.0,8.75,"{'-1': 15.0, '0': 0.5, '2': 8.5}",9,0.1000000000000175,0,0,3.637978807091713e-12,0.1000000000000175,0.0,0,0.0,0.0,0.0,0.0,0.167545941666655,0.4085719499926199,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0_cp0p2_mild_mpc_tes,,
tou_screen_g0p5_cp0_hot_mpc_no_tes,mpc_no_tes,96,0.25,41256.53720573675,41256.53720573675,0.0,2567.8266164497245,2567.8266164497245,31597.997952794416,6528.086916883949,457069.9110359105,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4479636023718452,432000.0,477413.51103591046,45413.51103591047,1.1051238681386817,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9254680830048893,0.9254680830048893,7.0612177619920775,15.75,0.0,15.75,"{'-1': 8.25, '2': 15.75}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0476269177089913,0.156524050009466,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0_hot_mpc_no_tes,,
tou_screen_g0p5_cp0_hot_mpc_tes,mpc,96,0.25,41119.863251595,41119.863251595,0.0,2459.4888412662267,2459.4888412662267,30639.91465238865,6665.1,455974.81465238857,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4590326653054936,432000.0,476318.4146523887,44318.414652388645,1.1025889228064552,1.1716666666666666,0,0.0,27.0,0.1499999999999999,0.5,0,0.5,0.1558749999999999,-0.344125,-6194.25,122.55319148936114,5454.514345384219,0.3030285747435677,85.4808219178082,150.91641974477304,65.43559782696484,7,13,76,1,75.0,2025-07-01 18:45:00,0.9511403235302706,0.9511403235302706,7.08229997004354,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000002,0,0,0.0,0.1000000000000002,0.0,0,0.0,0.0,0.0,0.0,0.1025926281257246,0.3594788750051521,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0_hot_mpc_tes,,
tou_screen_g0p5_cp0_mild_mpc_no_tes,mpc_no_tes,96,0.25,39451.23292530335,39451.23292530335,0.0,1061.4609842138316,1061.4609842138316,14823.995134630808,9791.586236833587,437032.4088977972,21049.2,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8016863519371612,432000.0,457376.0088977972,25376.008897797223,1.0587407613374935,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8805109481536743,0.8805109481536743,7.022946636308673,9.25,0.0,9.25,"{'-1': 14.5, '0': 0.5, '2': 9.0}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0831373343762607,0.265959374999511,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0_mild_mpc_no_tes,,
tou_screen_g0p5_cp0_mild_mpc_tes,mpc,96,0.25,39423.96452490255,39423.96452490255,0.0,1137.4027806559563,1137.4027806559563,15448.46990597239,11002.859999999911,436445.6099059725,20842.62,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8206635095335815,432000.0,456789.2099059725,24789.20990597248,1.0573824303378991,1.1716666666666666,0,0.0,26.99999999999999,0.1500000000000005,0.5,0,0.5,0.1535676476201207,-0.3464323523798792,-6235.782342837826,192.4738808759363,5550.832216975054,0.3083795676097252,66.54318745326769,150.96852417028754,84.42533671701985,9,14,73,2,74.0,2025-07-01 18:30:00,0.9073061185723552,0.9073061185723552,7.045663354647632,8.75,0.0,8.75,"{'-1': 15.25, '2': 8.75}",7,0.1000000000001685,0,0,0.0,0.1000000000001685,0.0,0,0.0,0.0,0.0,0.0,0.12068363749889,0.3463453999938792,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0_mild_mpc_tes,,
tou_screen_g0p5_cp0p2_hot_mpc_no_tes,mpc_no_tes,96,0.25,41940.58403683943,41940.58403683943,0.0,2586.4576269628114,2586.4576269628114,31553.01136515243,6449.629370101949,457103.38199505047,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4476336845033091,432000.0,477446.9819950505,45446.98199505048,1.105201347210765,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9262347281213602,0.9262347281213602,7.061862398893821,15.75,0.0,15.75,"{'-1': 8.25, '2': 15.75}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0536287822918287,0.1649100500071654,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0p2_hot_mpc_no_tes,,
tou_screen_g0p5_cp0p2_hot_mpc_tes,mpc,96,0.25,41785.10321919364,41785.10321919364,0.0,2454.189613692268,2454.189613692268,30685.373750185838,6559.08,456126.29375018587,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4574690489318964,432000.0,476469.89375018585,44469.89375018583,1.102939568866171,1.1716666666666666,0,0.0,27.0,0.15,0.5213809637119869,0,0.5,0.1558749999999999,-0.344125,-6194.25,685.0531914893597,5927.292433713616,0.3292940240952008,58.87704833290252,149.75488100179967,90.87783266889716,12,14,70,2,75.0,2025-07-01 18:45:00,0.9547833994753688,0.9547833994753688,7.085209683586326,14.75,0.0,14.75,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000001,0,0,0.0,0.1000000000000001,0.0,0,0.0,0.0,0.0,0.0,0.0934525770827955,0.323149324998667,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0p2_hot_mpc_tes,,
tou_screen_g0p5_cp0p2_mild_mpc_no_tes,mpc_no_tes,96,0.25,40036.5359677845,40036.5359677845,0.0,1077.4037553077867,1077.4037553077867,15758.48147085588,10290.36,437468.1214708559,20842.62,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7881535535307104,432000.0,457811.7214708559,25811.72147085588,1.0597493552566108,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9302375676009466,0.9302375676009466,7.062812343323638,9.25,0.0,9.25,"{'-1': 14.75, '0': 0.5, '2': 8.75}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0712284458345493,0.2414994250066229,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0p2_mild_mpc_no_tes,,
tou_screen_g0p5_cp0p2_mild_mpc_tes,mpc,96,0.25,39962.22759118636,39962.22759118636,0.0,1030.2834089288212,1030.2834089288212,15086.693753222457,10608.419999999998,436478.2737532224,21049.200000000004,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8195835738371253,432000.0,456821.87375322246,24821.87375322245,1.0574580410954224,1.1716666666666666,0,0.0,26.999999999999982,0.1500000000000005,0.5,0,0.5,0.1467861734908186,-0.3532138265091814,-6357.848877165266,191.003552334902,5661.624432826865,0.3145346907126036,66.39740720932716,149.68430399994062,83.28689679061347,8,15,73,3,74.0,2025-07-01 18:30:00,0.908652803678518,0.908652803678518,7.046835643719549,8.75,0.0,8.75,"{'-1': 15.25, '2': 8.75}",6,0.1000000000005238,0,0,0.0,0.1000000000005238,0.0,0,0.0,0.0,0.0,0.0,0.1029851937494944,0.3132539249963884,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g0p5_cp0p2_mild_mpc_tes,,
tou_screen_g1_cp0_hot_mpc_no_tes,mpc_no_tes,96,0.25,41445.991067822186,41445.991067822186,0.0,2288.4301078221906,2288.4301078221906,31376.57732698157,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.449431973508531,432000.0,477265.1373269815,45265.13732698157,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229332,0.9739090266229332,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0305220145834634,0.0727807750008651,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0_hot_mpc_no_tes,,
tou_screen_g1_cp0_hot_mpc_tes,mpc,96,0.25,41369.67819571352,41369.67819571352,0.0,2220.7525557135223,2220.7525557135223,30646.945999352,6559.08,456087.865999352,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4578647033680296,432000.0,476431.465999352,44431.465999352,1.1028506157392408,1.1716666666666666,0,0.0,27.0,0.15,0.5388947006618917,0,0.5,0.1558749999999999,-0.344125,-6194.25,1022.5531914893578,6212.385505126613,0.3451325280625896,35.47191011235952,191.8891593485351,156.41724923617556,14,15,67,2,74.0,2025-07-01 18:30:00,0.9538592111436268,0.9538592111436268,7.0844734153491045,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000018,0,0,0.0,0.1000000000000018,0.0,0,0.0,0.0,0.0,0.0,0.0471135979175111,0.0850900750047003,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0_hot_mpc_tes,,
tou_screen_g1_cp0_mild_mpc_no_tes,mpc_no_tes,96,0.25,39761.757086815735,39761.757086815735,0.0,886.9228468157357,886.9228468157357,14816.466106213684,9794.16,437022.30610621365,21049.2,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.802005649426282,432000.0,457365.9061062137,25365.906106213683,1.058717375245865,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8745527126950463,0.8745527126950463,7.0161687222301,9.25,0.0,9.25,"{'-1': 14.75, '2': 9.25}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0648498927077222,0.2155943249999836,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0_mild_mpc_no_tes,,
tou_screen_g1_cp0_mild_mpc_tes,mpc,96,0.25,39678.44736952336,39678.44736952336,0.0,949.9153070377488,949.9153070377488,15304.890928165649,11563.472982101091,435741.41794606455,21084.842663426625,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8446578717755989,432000.0,456085.0179460645,24085.01794606456,1.055752356356631,1.1716666666666666,0,0.0,26.9999999999956,0.1499999999897367,0.5117579749876119,0,0.5,0.1500070499009134,-0.3499929500990866,-6299.873101783559,489.6955203883559,5861.100823919936,0.3256167124399964,41.88077858133948,190.37611005057488,148.4953314692354,7,17,72,3,74.0,2025-07-01 18:30:00,0.971366249371598,0.971366249371598,7.098207702076296,8.0,0.0,8.0,"{'-1': 16.0, '2': 8.0}",8,0.1000000000006301,0,0,0.0,0.1000000000006301,0.0,0,0.0,0.0,0.0,0.0,0.1407687197923527,0.4163690999994287,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0_mild_mpc_tes,,
tou_screen_g1_cp0p2_hot_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382219,42039.62708382219,0.0,2322.05745822219,2322.05745822219,31376.577326981555,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085311,432000.0,477265.1373269815,45265.13732698155,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229328,0.9739090266229328,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0335366250001243,0.0767208249963005,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0p2_hot_mpc_no_tes,,
tou_screen_g1_cp0p2_hot_mpc_tes,mpc,96,0.25,41924.891898504735,41924.891898504735,0.0,2207.322272904736,2207.322272904736,30681.75214968688,6455.04,456226.7121496869,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.456438355910032,432000.0,476570.31214968686,44570.31214968687,1.1031720188650158,1.1716666666666666,0,0.0,27.0,0.1499999999999998,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,910.0531914893623,6116.219448485464,0.3397899693603036,36.27196212519742,191.93134011941396,155.65937799421653,13,14,69,2,74.0,2025-07-01 18:30:00,0.957198464398434,0.957198464398434,7.087127686937287,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000012,0,0,0.0,0.1000000000000012,0.0,0,0.0,0.0,0.0,0.0,0.059954911458135,0.2141703249981219,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0p2_hot_mpc_tes,,
tou_screen_g1_cp0p2_mild_mpc_no_tes,mpc_no_tes,96,0.25,40205.28141546773,40205.28141546773,0.0,852.3680994677266,852.3680994677266,15556.492041779838,10184.34,437372.15204177983,20842.62,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7910948887261078,432000.0,457715.7520417798,25715.75204177984,1.0595272038004162,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9160554770634856,0.9160554770634856,7.05322497136726,8.75,0.0,8.75,"{'-1': 15.0, '2': 9.0}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0576437729168901,0.2161090750014409,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0p2_mild_mpc_no_tes,,
tou_screen_g1_cp0p2_mild_mpc_tes,mpc,96,0.25,40154.65207380895,40154.65207380895,0.0,806.1419742089386,806.1419742089386,14791.22391502255,10337.55,436453.6739150225,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8203966318924899,432000.0,456797.2739150225,24797.273915022557,1.057401097025515,1.1716666666666666,0,9.14823772291129e-14,27.00000000000037,0.1482901734809273,0.5,0,0.5,0.1500114327154294,-0.3499885672845706,-6299.794211122271,327.48347527658365,5726.997869082652,0.3181665482823695,64.44944567090226,189.7310062485596,125.28156057765736,4,17,75,3,74.0,2025-07-01 18:30:00,0.9186016480288018,0.9186016480288018,7.052514196076851,9.0,0.0,9.0,"{'-1': 15.0, '0': 0.5, '2': 8.5}",9,0.1000000000006593,0,0,0.0,0.1000000000006593,0.0,0,0.0,0.0,0.0,0.0,0.1349844906255081,0.4165404499944998,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1_cp0p2_mild_mpc_tes,,
tou_screen_g1p5_cp0_hot_mpc_no_tes,mpc_no_tes,96,0.25,41693.3301224876,41693.3301224876,0.0,1918.6784081077933,1918.6784081077933,31890.05675847873,6482.266828335723,457407.78993014304,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4446553433909283,432000.0,477751.389930143,45751.38993014301,1.1059059952086645,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9501091544510312,0.9501091544510312,7.081472763177077,15.5,0.0,15.5,"{'-1': 8.5, '2': 15.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0343012875000567,0.0766181500039238,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0_hot_mpc_no_tes,,
tou_screen_g1p5_cp0_hot_mpc_tes,mpc,96,0.25,41742.25214589649,41742.25214589649,0.0,1967.0483253348484,1967.0483253348484,30662.420712022074,6475.41,456187.0107120221,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4568452952860081,432000.0,476530.61071202205,44530.61071202207,1.10308011738894,1.1716666666666666,0,0.0,27.0,0.15,0.5038087536206113,0,0.5,0.1558749999999999,-0.344125,-6194.25,348.9893617021255,5646.777816403118,0.3137098786890621,32.34631978503099,233.2981842110417,200.9518644260107,10,14,72,2,74.0,2025-07-01 18:30:00,0.9562436438677748,0.9562436438677748,7.086370418701058,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000009089,0,0,0.0,0.1000000000009089,0.0,0,0.0,0.0,0.0,0.0,0.0465739614577008,0.1676011249946896,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0_hot_mpc_tes,,
tou_screen_g1p5_cp0_mild_mpc_no_tes,mpc_no_tes,96,0.25,39985.65432254283,39985.65432254283,0.0,747.6219126935148,747.6219126935148,18813.4797068054,13059.63,437753.8497068054,21090.000000000025,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7795244450531511,432000.0,458097.4497068054,26097.4497068054,1.0604107632101978,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.876298690165011,0.876298690165011,7.017790178813083,9.5,0.0,9.5,"{'-1': 14.5, '2': 9.5}",8,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0638919895826196,0.2420294750045286,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0_mild_mpc_no_tes,,
tou_screen_g1p5_cp0_mild_mpc_tes,mpc,96,0.25,39907.16440781293,39907.16440781293,0.0,704.9175388745717,704.9175388745717,18436.75873772626,13504.065,436932.6937377263,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8048490103450593,432000.0,457276.2937377263,25276.293737726257,1.0585099392076998,1.1716666666666666,0,4.973799150320701e-14,27.0000000000002,0.1500000000004073,0.5,0,0.5,0.1499999999999999,-0.35,-6300.000000000001,236.4994266258712,5646.674209661447,0.3137041227589693,9.43310693036402,233.2728184130679,223.83971148270388,6,14,76,2,74.0,2025-07-01 18:30:00,0.871057826829151,0.871057826829151,7.012905831805615,9.25,0.0,9.25,"{'-1': 14.75, '2': 9.25}",12,0.1000000000004332,0,0,0.0,0.1000000000004332,0.0,0,0.0,0.0,0.0,0.0,0.1624155749993102,0.4649964499949419,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0_mild_mpc_tes,,
tou_screen_g1p5_cp0p2_hot_mpc_no_tes,mpc_no_tes,96,0.25,42157.752293728656,42157.752293728656,0.0,1922.330390975224,1922.330390975224,31950.640730391373,6475.41,457475.23073039134,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4440008545767232,432000.0,477818.8307303914,45818.830730391375,1.1060621081722022,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9516787862587014,0.9516787862587014,7.082731290629887,15.5,0.0,15.5,"{'-1': 8.5, '2': 15.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0365419291679245,0.0832216499948117,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0p2_hot_mpc_no_tes,,
tou_screen_g1p5_cp0p2_hot_mpc_tes,mpc,96,0.25,42159.35028309763,42159.35028309763,0.0,1933.635625889408,1933.635625889408,30918.634948123658,6579.45,456339.1849481237,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4552894369412907,432000.0,476682.7849481236,44682.784948123655,1.103432372565101,1.1716666666666666,0,0.0,27.0,0.15,0.5,0,0.5,0.1558749999999999,-0.344125,-6194.25,235.05319148936007,5548.607104937478,0.3082559502743043,44.75745333816899,231.15651847293933,186.39906513477035,8,15,73,2,74.0,2025-07-01 18:30:00,0.959903437905812,0.959903437905812,7.0892656954279625,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000008,0,0,0.0,0.1000000000000008,0.0,0,0.0,0.0,0.0,0.0,0.0535689333328264,0.1918340249976609,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0p2_hot_mpc_tes,,
tou_screen_g1p5_cp0p2_mild_mpc_no_tes,mpc_no_tes,96,0.25,40426.07901239196,40426.07901239196,0.0,577.0922370823646,577.0922370823646,16705.3275402106,10608.419999999998,438096.9075402106,21090.000000000025,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7694103439225418,432000.0,458440.5075402106,26440.5075402106,1.0612048785653023,1.1716666666666666,0,2.664535259100376e-15,27.00000000000001,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8391236486367462,0.8391236486367462,6.981984079516415,10.0,0.0,10.0,"{'-1': 14.0, '2': 10.0}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0638859333351623,0.2038586250018852,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0p2_mild_mpc_no_tes,,
tou_screen_g1p5_cp0p2_mild_mpc_tes,mpc,96,0.25,40358.46392781904,40358.46392781904,0.0,634.7614315532824,634.7614315532824,17486.229092188136,12197.505,437288.7240921882,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7936697400841634,432000.0,457632.32409218815,25632.324092188137,1.0593340835467318,1.1716666666666666,0,0.0,27.0,0.1567851455792651,0.5,0,0.5,0.1500000000000001,-0.3499999999999998,-6299.999999999997,112.5,5530.637643511629,0.3072576468617571,5.799999999999999,136.19941091802562,130.3994109180256,1,26,69,1,65.0,2025-07-01 16:15:00,0.8586361392947572,0.8586361392947572,7.001119073993609,9.5,0.0,9.5,"{'-1': 14.5, '2': 9.5}",13,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.163718549999885,0.6938625250040786,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g1p5_cp0p2_mild_mpc_tes,,
tou_screen_g2_cp0_hot_mpc_no_tes,mpc_no_tes,96,0.25,46176.17961672793,46176.17961672793,0.0,2030.06365321647,2030.06365321647,31890.05675847873,6482.266828335723,457407.78993014304,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4446553433909283,432000.0,477751.389930143,45751.38993014301,1.1059059952086645,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9501091544510312,0.9501091544510312,7.081472763177077,15.5,0.0,15.5,"{'-1': 8.5, '2': 15.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0337527239588174,0.0812177500120014,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0_hot_mpc_no_tes,,
tou_screen_g2_cp0_hot_mpc_tes,mpc,96,0.25,46232.010782289486,46232.010782289486,0.0,2085.3597231662043,2085.3597231662043,30662.42071202207,6475.41,456187.0107120221,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4568452952860081,432000.0,476530.61071202205,44530.61071202207,1.10308011738894,1.1716666666666666,0,0.0,27.0,0.15,0.5038087536206113,0,0.5,0.1558749999999999,-0.344125,-6194.25,348.9893617021255,5646.777816403121,0.3137098786890622,31.464930379389937,274.46850690148534,243.0035765220954,10,14,72,2,74.0,2025-07-01 18:30:00,0.9562436438677748,0.9562436438677748,7.086370418701058,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000029826,0,0,0.0,0.1000000000029826,0.0,0,0.0,0.0,0.0,0.0,0.0463842781255152,0.1740528500013169,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0_hot_mpc_tes,,
tou_screen_g2_cp0_mild_mpc_no_tes,mpc_no_tes,96,0.25,44350.53503227922,44350.53503227922,0.0,726.7255145805984,726.7255145805984,18817.36454737599,13059.63,437757.734547376,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7794084230855994,432000.0,458101.334547376,26101.33454737599,1.0604197558967037,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8800264988230893,0.8800264988230893,7.015190330928392,10.0,0.0,10.0,"{'-1': 14.0, '0': 0.75, '2': 9.25}",8,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0653846531261782,0.200833099996089,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0_mild_mpc_no_tes,,
tou_screen_g2_cp0_mild_mpc_tes,mpc,96,0.25,44274.10437178622,44274.10437178622,0.0,684.977830909515,684.977830909515,18435.663560321493,13504.065,436931.5985603215,21040.24035310644,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8048838845498365,432000.0,457275.1985603215,25275.198560321493,1.058507404074818,1.1716666666666666,0,8.970602038971266e-14,27.00000000000036,0.1500000000007372,0.5,0,0.5,0.1499999999999999,-0.3500000000000001,-6300.000000000002,236.4994266195632,5646.67420965598,0.3137041227586655,9.312480718046192,274.43589373268435,265.1234130146382,6,14,76,2,74.0,2025-07-01 18:30:00,0.871015114867653,0.871015114867653,7.0128658120149225,9.25,0.0,9.25,"{'-1': 14.75, '2': 9.25}",12,0.1000000000004259,0,0,0.0,0.1000000000004259,0.0,0,0.0,0.0,0.0,0.0,0.1380313729176426,0.3600132999963534,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0_mild_mpc_tes,,
tou_screen_g2_cp0p2_hot_mpc_no_tes,mpc_no_tes,96,0.25,46621.048737323945,46621.048737323945,0.0,2032.0415138171,2032.0415138171,32017.31743768128,6475.41,457541.9074376813,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.443355672324848,432000.0,477885.5074376813,45885.50743768128,1.10621645240204,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.953230634401184,0.953230634401184,7.083971922338832,15.25,0.0,15.25,"{'-1': 8.5, '2': 15.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0355540541668233,0.0791549249988747,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0p2_hot_mpc_no_tes,,
tou_screen_g2_cp0p2_hot_mpc_tes,mpc,96,0.25,46620.53393633368,46620.53393633368,0.0,2040.924232717236,2040.924232717236,30917.34032678485,6579.45,456337.89032678487,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4553026286995799,432000.0,476681.4903267848,44681.49032678486,1.1034293757564464,1.1716666666666666,0,0.0,27.0,0.15,0.5037999499301742,0,0.5,0.1558749999999999,-0.344125,-6194.25,347.55319148936064,5643.42041076756,0.3135233561537533,31.272478206724628,271.5637241896083,240.29124598288368,9,15,72,2,74.0,2025-07-01 18:30:00,0.959872302231478,0.959872302231478,7.089241147055103,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000004,0,0,0.0,0.1000000000000004,0.0,0,0.0,0.0,0.0,0.0,0.0530256687502515,0.2017653750008321,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0p2_hot_mpc_tes,,
tou_screen_g2_cp0p2_mild_mpc_no_tes,mpc_no_tes,96,0.25,44774.08265427459,44774.08265427459,0.0,561.4517860554221,561.4517860554221,16709.212380781188,10608.419999999998,438100.7923807812,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7692973129072529,432000.0,458444.3923807812,26444.392380781188,1.0612138712518082,1.1716666666666666,0,2.664535259100376e-15,27.00000000000001,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8444441826695949,0.8444441826695949,6.979423219072045,10.0,0.0,10.0,"{'-1': 13.5, '0': 0.75, '2': 9.75}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0677843260424803,0.2144076750046224,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0p2_mild_mpc_no_tes,,
tou_screen_g2_cp0p2_mild_mpc_tes,mpc,96,0.25,44704.52319189561,44704.52319189561,0.0,613.3378979641125,613.3378979641125,17456.154037428925,12197.505,437258.6490374289,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7946020668051037,432000.0,457602.2490374289,25602.249037428923,1.0592644653644188,1.1716666666666666,0,0.0,27.0,0.1612335097860739,0.5,0,0.5,0.1611528930311809,-0.3388471069688191,-6099.247925438744,112.5,5342.0710972385,0.2967817276243611,5.799999999999999,201.0035004016252,195.2035004016252,1,15,80,1,79.0,2025-07-01 19:45:00,0.8574940775206549,0.8574940775206549,7.0000202693057805,9.5,0.0,9.5,"{'-1': 14.5, '2': 9.5}",15,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.137791853123872,0.4044807000027504,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_screen_g2_cp0p2_mild_mpc_tes,,
tou_full_flat_hot_direct_no_tes,no_tes,96,0.25,41469.15306305226,41469.15306305226,0.0,2894.9132746812943,2894.9132746812943,30458.17234333928,3340.395739608402,459117.77660373086,21011.25,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4286348491291088,432000.0,479461.37660373095,47461.37660373088,1.1098642976938216,1.166770347199512,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8600122669502775,0.8600122669502775,6.865652146504537,15.5,0.0,15.5,"{'-1': 4.25, '0': 0.25, '1': 6.25, '2': 13.25}",4,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_hot_direct_no_tes,,
tou_full_flat_hot_mpc_no_tes,mpc_no_tes,96,0.25,40896.03977462479,40896.03977462479,0.0,2617.7761861316403,2617.7761861316403,29000.722068113715,5696.49,455304.23206811375,21049.2,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4660850043652389,432000.0,475647.8320681137,43647.83206811372,1.1010366483058187,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.97121043111195,0.97121043111195,7.098087415687333,14.5,0.0,14.5,"{'-1': 9.5, '2': 14.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0787709822922503,0.270039725004608,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_hot_mpc_no_tes,,
tou_full_flat_hot_rbc_tes,rbc,96,0.25,41666.62061010358,41666.62061010358,0.0,3092.6924283837616,3092.6924283837616,33146.68445104417,3317.1035934217266,461829.5808576224,20954.55,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4054676154124947,432000.0,482173.1808576225,50173.18085762244,1.1161416223556075,1.1636203471995124,0,0.0,26.5,0.5,0.6830448466240361,0,0.5,0.5090715808122647,0.0090715808122646,163.288454620764,5287.5,3937.5,0.21875,79.68930341008453,104.08735812133072,24.39805471124619,47,35,14,3,33.0,2025-07-01 08:15:00,0.7805502556097418,0.7805502556097418,6.852232561500559,14.25,0.0,14.25,"{'0': 4.5, '1': 4.75, '2': 14.75}",3,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_hot_rbc_tes,,
tou_full_flat_hot_mpc_tes,mpc,96,0.25,40807.02050757397,40807.02050757397,0.0,2570.531841491781,2570.531841491781,28717.84534076231,6096.78,454621.0653407623,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4734960656309175,432000.0,474964.6653407624,42964.66534076231,1.0994552438443572,1.1716666666666666,1,0.0003112661489135,27.00124506459565,0.1500750375187699,0.5,0,0.5,0.1500000000000105,-0.3499999999999894,-6299.99999999981,0.0,5484.254239213409,0.3046807910674116,,106.45158245336494,,0,20,76,0,38.0,2025-07-01 09:30:00,0.9729668955409309,0.9729668955409309,7.09944135099994,14.25,0.0,14.25,"{'-1': 9.75, '2': 14.25}",5,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0808196104158014,0.2815444500010926,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_hot_mpc_tes,,
tou_full_flat_mild_direct_no_tes,no_tes,96,0.25,39675.24675557179,39675.24675557179,0.0,1634.1405251994522,1634.1405251994522,16287.880422676357,9154.233287044215,439133.6471356321,20255.25000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7403798458987065,432000.0,459477.24713563215,27477.24713563214,1.0636047387398893,1.1247703471995116,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.7596460880205096,0.7596460880205096,6.694833056514627,8.0,0.0,8.0,"{'-1': 7.5, '0': 5.0, '1': 5.25, '2': 6.25}",3,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_mild_direct_no_tes,,
tou_full_flat_mild_mpc_no_tes,mpc_no_tes,96,0.25,39187.62919774877,39187.62919774877,0.0,1271.2727730364468,1271.2727730364468,14409.789024015436,9682.035,436727.7540240154,20397.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8114280537267033,432000.0,457071.3540240154,25071.35402401544,1.058035541722258,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8902258306884493,0.8902258306884493,7.030522336666457,8.75,0.0,8.75,"{'-1': 15.0, '2': 9.0}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0957232822925107,0.2164487750051194,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_mild_mpc_no_tes,,
tou_full_flat_mild_rbc_tes,rbc,96,0.25,40037.07748006203,40037.07748006203,0.0,1939.1719689378676,1939.1719689378676,20352.33939580776,8385.111119581616,443967.2282762262,20198.55000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.6296217424722762,432000.0,464310.8282762262,32310.828276226144,1.0747935839727458,1.1216203471995116,0,0.0,26.5,0.5,0.6830448466240361,0,0.5,0.5090715808122647,0.0090715808122646,163.288454620764,5287.5,3937.5,0.21875,79.68930341008453,104.08735812133072,24.39805471124619,47,35,14,3,33.0,2025-07-01 08:15:00,0.6850380037223789,0.6850380037223789,6.63601849953694,7.0,0.0,7.0,"{'0': 12.0, '1': 6.25, '2': 5.75}",2,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_mild_rbc_tes,,
tou_full_flat_mild_mpc_tes,mpc,96,0.25,39060.9859683063,39060.9859683063,0.0,1159.3242070460324,1159.3242070460324,12967.402457386765,9872.475000000002,435094.92745738674,20904.56850921084,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8679555504067562,432000.0,455438.5274573868,23438.527457386765,1.0542558505958026,1.1716666666666666,0,1.3322676295501878e-14,27.000000000000053,0.1502104521967881,0.5,0,0.5,0.153490863796311,-0.3465091362036889,-6237.164451666401,78.91252155558335,5466.935674529547,0.3037186485849748,99.47937200964306,109.242599628341,9.763227618697954,10,13,73,1,71.0,2025-07-01 17:45:00,0.8673171493459807,0.8673171493459807,7.0112574925141375,7.75,0.0,7.75,"{'-1': 15.25, '0': 0.25, '2': 8.5}",7,0.1,0,0,7.275957614183426e-11,0.1,0.0,0,0.0,0.0,0.0,0.0,0.1402303364579893,0.3414382999908412,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_flat_mild_mpc_tes,,
tou_full_base_hot_direct_no_tes,no_tes,96,0.25,43528.76905228352,43528.76905228352,0.0,3606.8401401604688,3606.8401401604688,30458.17234333928,3340.395739608402,459117.77660373086,21011.25,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4286348491291088,432000.0,479461.37660373095,47461.37660373088,1.1098642976938216,1.166770347199512,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8600122669502775,0.8600122669502775,6.865652146504537,15.5,0.0,15.5,"{'-1': 4.25, '0': 0.25, '1': 6.25, '2': 13.25}",4,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_hot_direct_no_tes,,
tou_full_base_hot_mpc_no_tes,mpc_no_tes,96,0.25,41445.991067822186,41445.991067822186,0.0,2288.4301078221906,2288.4301078221906,31376.57732698157,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.449431973508531,432000.0,477265.1373269815,45265.13732698157,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229332,0.9739090266229332,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0307282708325449,0.0719530250025854,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_hot_mpc_no_tes,,
tou_full_base_hot_rbc_tes,rbc,96,0.25,43548.51274094952,43548.51274094952,0.0,3636.452691283911,3636.452691283911,33146.68445104417,3317.1035934217266,461829.5808576224,20954.55,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4054676154124947,432000.0,482173.1808576225,50173.18085762244,1.1161416223556075,1.1636203471995124,0,0.0,26.5,0.5,0.6830448466240361,0,0.5,0.5090715808122647,0.0090715808122646,163.288454620764,5287.5,3937.5,0.21875,41.63829787234042,163.62857142857143,121.99027355623102,47,35,14,3,33.0,2025-07-01 08:15:00,0.7805502556097418,0.7805502556097418,6.852232561500559,14.25,0.0,14.25,"{'0': 4.5, '1': 4.75, '2': 14.75}",3,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_hot_rbc_tes,,
tou_full_base_hot_mpc_tes,mpc,96,0.25,41369.67819571352,41369.67819571352,0.0,2220.7525557135223,2220.7525557135223,30646.945999352,6559.08,456087.865999352,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4578647033680296,432000.0,476431.465999352,44431.465999352,1.1028506157392408,1.1716666666666666,0,0.0,27.0,0.15,0.5388947006618917,0,0.5,0.1558749999999999,-0.344125,-6194.25,1022.5531914893578,6212.385505126613,0.3451325280625896,35.47191011235952,191.8891593485351,156.41724923617556,14,15,67,2,74.0,2025-07-01 18:30:00,0.9538592111436268,0.9538592111436268,7.0844734153491045,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000018,0,0,0.0,0.1000000000000018,0.0,0,0.0,0.0,0.0,0.0,0.0474335802083866,0.0898688499910349,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_hot_mpc_tes,,
tou_full_base_mild_direct_no_tes,no_tes,96,0.25,41689.73916221768,41689.73916221768,0.0,2359.0530181965614,2359.0530181965614,16287.880422676357,9154.233287044215,439133.6471356321,20255.25000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7403798458987065,432000.0,459477.24713563215,27477.24713563214,1.0636047387398893,1.1247703471995116,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.7596460880205096,0.7596460880205096,6.694833056514627,8.0,0.0,8.0,"{'-1': 7.5, '0': 5.0, '1': 5.25, '2': 6.25}",3,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_mild_direct_no_tes,,
tou_full_base_mild_mpc_no_tes,mpc_no_tes,96,0.25,39761.757086815735,39761.757086815735,0.0,886.9228468157357,886.9228468157357,14816.466106213684,9794.16,437022.30610621365,21049.2,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.802005649426282,432000.0,457365.9061062137,25365.906106213683,1.058717375245865,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8745527126950463,0.8745527126950463,7.0161687222301,9.25,0.0,9.25,"{'-1': 14.75, '2': 9.25}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0665550333325579,0.2197717250055575,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_mild_mpc_no_tes,,
tou_full_base_mild_rbc_tes,rbc,96,0.25,41774.23130564077,41774.23130564077,0.0,2433.977868763244,2433.977868763244,20352.33939580776,8385.111119581616,443967.2282762262,20198.55000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.6296217424722762,432000.0,464310.8282762262,32310.828276226144,1.0747935839727458,1.1216203471995116,0,0.0,26.5,0.5,0.6830448466240361,0,0.5,0.5090715808122647,0.0090715808122646,163.288454620764,5287.5,3937.5,0.21875,41.63829787234042,163.62857142857143,121.99027355623102,47,35,14,3,33.0,2025-07-01 08:15:00,0.6850380037223789,0.6850380037223789,6.63601849953694,7.0,0.0,7.0,"{'0': 12.0, '1': 6.25, '2': 5.75}",2,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_mild_rbc_tes,,
tou_full_base_mild_mpc_tes,mpc,96,0.25,39678.44736952336,39678.44736952336,0.0,949.9153070377488,949.9153070377488,15304.890928165649,11563.472982101091,435741.41794606455,21084.842663426625,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8446578717755989,432000.0,456085.0179460645,24085.01794606456,1.055752356356631,1.1716666666666666,0,0.0,26.9999999999956,0.1499999999897367,0.5117579749876119,0,0.5,0.1500070499009134,-0.3499929500990866,-6299.873101783559,489.6955203883559,5861.100823919936,0.3256167124399964,41.88077858133948,190.37611005057488,148.4953314692354,7,17,72,3,74.0,2025-07-01 18:30:00,0.971366249371598,0.971366249371598,7.098207702076296,8.0,0.0,8.0,"{'-1': 16.0, '2': 8.0}",8,0.1000000000006301,0,0,0.0,0.1000000000006301,0.0,0,0.0,0.0,0.0,0.0,0.1422168614578064,0.426156350007659,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_mild_mpc_tes,,
tou_full_base_cp20_hot_direct_no_tes,no_tes,96,0.25,44097.60079550915,44097.60079550915,0.0,3630.860757713234,3630.860757713234,30458.17234333928,3340.395739608402,459117.77660373086,21011.25,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4286348491291088,432000.0,479461.37660373095,47461.37660373088,1.1098642976938216,1.166770347199512,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8600122669502775,0.8600122669502775,6.865652146504537,15.5,0.0,15.5,"{'-1': 4.25, '0': 0.25, '1': 6.25, '2': 13.25}",4,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_hot_direct_no_tes,,
tou_full_base_cp20_hot_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382219,42039.62708382219,0.0,2322.05745822219,2322.05745822219,31376.577326981555,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085311,432000.0,477265.1373269815,45265.13732698155,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229328,0.9739090266229328,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0338317927080424,0.0765517749969149,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_hot_mpc_no_tes,,
tou_full_base_cp20_hot_rbc_tes,rbc,96,0.25,44114.573441748864,44114.573441748864,0.0,3660.473308836676,3660.473308836676,33146.68445104417,3353.0048027393186,461793.6796483048,20954.55,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4057579538160646,432000.0,482137.27964830486,50137.27964830485,1.1160585177044091,1.1636203471995124,0,0.0,26.5,0.4921193101414513,0.6786119497862622,0,0.5,0.4918732504863806,-0.0081267495136193,-146.28149124514843,4950.0,3937.5,0.21875,39.24,163.62857142857143,124.38857142857142,44,35,17,3,33.0,2025-07-01 08:15:00,0.7868958277949,0.7868958277949,6.848894948113236,14.75,0.0,14.75,"{'0': 4.5, '1': 5.25, '2': 14.25}",3,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_hot_rbc_tes,,
tou_full_base_cp20_hot_mpc_tes,mpc,96,0.25,41924.891898504735,41924.891898504735,0.0,2207.322272904736,2207.322272904736,30681.75214968688,6455.04,456226.7121496869,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.456438355910032,432000.0,476570.31214968686,44570.31214968687,1.1031720188650158,1.1716666666666666,0,0.0,27.0,0.1499999999999998,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,910.0531914893623,6116.219448485464,0.3397899693603036,36.27196212519742,191.93134011941396,155.65937799421653,13,14,69,2,74.0,2025-07-01 18:30:00,0.957198464398434,0.957198464398434,7.087127686937287,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000012,0,0,0.0,0.1000000000000012,0.0,0,0.0,0.0,0.0,0.0,0.0602246281246152,0.2182916249948903,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_hot_mpc_tes,,
tou_full_base_cp20_mild_direct_no_tes,no_tes,96,0.25,42231.685424250325,42231.685424250325,0.0,2373.354043060239,2373.354043060239,16287.880422676357,9154.233287044215,439133.6471356321,20255.25000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7403798458987065,432000.0,459477.24713563215,27477.24713563214,1.0636047387398893,1.1247703471995116,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.7596460880205096,0.7596460880205096,6.694833056514627,8.0,0.0,8.0,"{'-1': 7.5, '0': 5.0, '1': 5.25, '2': 6.25}",3,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_mild_direct_no_tes,,
tou_full_base_cp20_mild_mpc_no_tes,mpc_no_tes,96,0.25,40205.28141546773,40205.28141546773,0.0,852.3680994677266,852.3680994677266,15556.492041779838,10184.34,437372.15204177983,20842.62,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7910948887261078,432000.0,457715.7520417798,25715.75204177984,1.0595272038004162,1.1716666666666666,0,1.7763568394002505e-15,27.000000000000007,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9160554770634856,0.9160554770634856,7.05322497136726,8.75,0.0,8.75,"{'-1': 15.0, '2': 9.0}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0589898677080782,0.2204460499960987,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_mild_mpc_no_tes,,
tou_full_base_cp20_mild_rbc_tes,rbc,96,0.25,42313.33588273045,42313.33588273045,0.0,2448.2788936269208,2448.2788936269208,20352.33939580776,8427.636119581617,443924.7032762262,20198.55000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.630451493710494,432000.0,464268.30327622616,32268.303276226143,1.0746951464727457,1.1216203471995116,0,0.0,26.5,0.4921193101414513,0.6786119497862622,0,0.5,0.4918732504863806,-0.0081267495136193,-146.28149124514843,4950.0,3937.5,0.21875,39.24,163.62857142857143,124.38857142857142,44,35,17,3,33.0,2025-07-01 08:15:00,0.6832801912223788,0.6832801912223788,6.6343046408058575,7.0,0.0,7.0,"{'0': 12.0, '1': 6.25, '2': 5.75}",2,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_mild_rbc_tes,,
tou_full_base_cp20_mild_mpc_tes,mpc,96,0.25,40154.65207380895,40154.65207380895,0.0,806.1419742089386,806.1419742089386,14791.22391502255,10337.55,436453.6739150225,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.8203966318924899,432000.0,456797.2739150225,24797.273915022557,1.057401097025515,1.1716666666666666,0,9.14823772291129e-14,27.00000000000037,0.1482901734809273,0.5,0,0.5,0.1500114327154294,-0.3499885672845706,-6299.794211122271,327.48347527658365,5726.997869082652,0.3181665482823695,64.44944567090226,189.7310062485596,125.28156057765736,4,17,75,3,74.0,2025-07-01 18:30:00,0.9186016480288018,0.9186016480288018,7.052514196076851,9.0,0.0,9.0,"{'-1': 15.0, '0': 0.5, '2': 8.5}",9,0.1000000000006593,0,0,0.0,0.1000000000006593,0.0,0,0.0,0.0,0.0,0.0,0.1365261562488437,0.4284214499966765,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_base_cp20_mild_mpc_tes,,
