scenario_id,controller_type,closed_loop_steps,dt_hours,total_cost,energy_cost,demand_charge_cost,cold_station_proxy_total_cost,cold_station_proxy_energy_cost,cold_station_proxy_grid_import_kwh,cold_station_proxy_pv_spill_kwh,grid_import_kwh,peak_grid_kw,peak_slack_max_kw,peak_slack_step_count,pv_actual_kwh,pv_used_kwh,pv_spill_kwh,pv_spill_reduction_vs_no_tes,tes_charge_during_pv_surplus_kwh_th,soc_headroom_before_pv_hours,pv_self_consumption_ratio,pv_load_coverage_ratio,it_energy_kwh,facility_energy_kwh,cold_station_energy_kwh,pue_avg,pue_p95,temp_violation_count,temp_violation_degree_hours,max_temp_c,soc_min,soc_max,soc_violation_count,initial_soc,final_soc_after_last_update,soc_delta,soc_inventory_delta_kwh_th,tes_charge_kwh_th,tes_discharge_kwh_th,tes_equivalent_cycles,tes_charge_weighted_avg_price,tes_discharge_weighted_avg_price,tes_arbitrage_price_spread,charge_steps,discharge_steps,idle_steps,charge_discharge_switch_count,first_discharge_step,first_discharge_timestamp,avg_chiller_plr,avg_mode_specific_plr,weighted_avg_chiller_cop,time_in_high_plr_region,low_plr_hours,high_plr_hours,time_in_each_mode,mode_switch_count,max_signed_du,signed_valve_violation_count,physical_consistency_violation_count,max_chiller_supply_deficit_kw_th,max_signed_valve_du,tes_discharge_during_peak_cap_violation_kwh_th,dr_event_count,dr_requested_reduction_kwh,dr_served_reduction_kwh,dr_response_rate_avg,dr_revenue_cny,solve_time_avg_s,solve_time_p95_s,optimal_rate,feasible_rate,fallback_count,has_nan,run_dir,peak_cap_reference_source,peak_cap_reference_kw
tou_full_highspread_cp20_hot_direct_no_tes,no_tes,96,0.25,50211.74188176773,50211.74188176773,0.0,4499.1232786695655,4499.1232786695655,30458.17234333928,3340.395739608402,459117.77660373086,21011.25,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4286348491291088,432000.0,479461.37660373095,47461.37660373088,1.1098642976938216,1.166770347199512,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8600122669502775,0.8600122669502775,6.865652146504537,15.5,0.0,15.5,"{'-1': 4.25, '0': 0.25, '1': 6.25, '2': 13.25}",4,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_hot_direct_no_tes,,
tou_full_highspread_cp20_hot_mpc_no_tes,mpc_no_tes,96,0.25,46621.048737323945,46621.048737323945,0.0,2032.0415138171,2032.0415138171,32017.31743768128,6475.41,457541.9074376813,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.443355672324848,432000.0,477885.5074376813,45885.50743768128,1.10621645240204,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.953230634401184,0.953230634401184,7.083971922338832,15.25,0.0,15.25,"{'-1': 8.5, '2': 15.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0354924375010341,0.0815652999990561,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_hot_mpc_no_tes,,
tou_full_highspread_cp20_hot_rbc_tes,rbc,96,0.25,50127.3393145975,50127.3393145975,0.0,4435.825453380555,4435.825453380555,33146.68445104417,3353.0048027393186,461793.6796483048,20954.55,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4057579538160646,432000.0,482137.27964830486,50137.27964830485,1.1160585177044091,1.1636203471995124,0,0.0,26.5,0.4921193101414513,0.6786119497862622,0,0.5,0.4918732504863806,-0.0081267495136193,-146.28149124514843,4950.0,3937.5,0.21875,18.934246575342463,223.16978473581213,204.23553816046967,44,35,17,3,33.0,2025-07-01 08:15:00,0.7868958277949,0.7868958277949,6.848894948113236,14.75,0.0,14.75,"{'0': 4.5, '1': 5.25, '2': 14.25}",3,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_hot_rbc_tes,,
tou_full_highspread_cp20_hot_mpc_tes,mpc,96,0.25,46620.53393633368,46620.53393633368,0.0,2040.924232717236,2040.924232717236,30917.34032678485,6579.45,456337.89032678487,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4553026286995799,432000.0,476681.4903267848,44681.49032678486,1.1034293757564464,1.1716666666666666,0,0.0,27.0,0.15,0.5037999499301742,0,0.5,0.1558749999999999,-0.344125,-6194.25,347.55319148936064,5643.42041076756,0.3135233561537533,31.272478206724628,271.5637241896083,240.29124598288368,9,15,72,2,74.0,2025-07-01 18:30:00,0.959872302231478,0.959872302231478,7.089241147055103,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000004,0,0,0.0,0.1000000000000004,0.0,0,0.0,0.0,0.0,0.0,0.0527941947910524,0.1989922749926336,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_hot_mpc_tes,,
tou_full_highspread_cp20_mild_direct_no_tes,no_tes,96,0.25,48111.69133149294,48111.69133149294,0.0,3099.084466973783,3099.084466973783,16287.880422676357,9154.233287044215,439133.6471356321,20255.25000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7403798458987065,432000.0,459477.24713563215,27477.24713563214,1.0636047387398893,1.1247703471995116,0,0.0,26.5,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.7596460880205096,0.7596460880205096,6.694833056514627,8.0,0.0,8.0,"{'-1': 7.5, '0': 5.0, '1': 5.25, '2': 6.25}",3,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_mild_direct_no_tes,,
tou_full_highspread_cp20_mild_mpc_no_tes,mpc_no_tes,96,0.25,44774.08265427459,44774.08265427459,0.0,561.4517860554221,561.4517860554221,16709.212380781188,10608.419999999998,438100.7923807812,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7692973129072529,432000.0,458444.3923807812,26444.392380781188,1.0612138712518082,1.1716666666666666,0,2.664535259100376e-15,27.00000000000001,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8444441826695949,0.8444441826695949,6.979423219072045,10.0,0.0,10.0,"{'-1': 13.5, '0': 0.75, '2': 9.75}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0680020510417307,0.2129020749962364,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_mild_mpc_no_tes,,
tou_full_highspread_cp20_mild_rbc_tes,rbc,96,0.25,48044.16495028109,48044.16495028109,0.0,3053.365273765992,3053.365273765992,20352.33939580776,8427.636119581617,443924.7032762262,20198.55000000003,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.630451493710494,432000.0,464268.30327622616,32268.303276226143,1.0746951464727457,1.1216203471995116,0,0.0,26.5,0.4921193101414513,0.6786119497862622,0,0.5,0.4918732504863806,-0.0081267495136193,-146.28149124514843,4950.0,3937.5,0.21875,18.934246575342463,223.16978473581213,204.23553816046967,44,35,17,3,33.0,2025-07-01 08:15:00,0.6832801912223788,0.6832801912223788,6.6343046408058575,7.0,0.0,7.0,"{'0': 12.0, '1': 6.25, '2': 5.75}",2,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_mild_rbc_tes,,
tou_full_highspread_cp20_mild_mpc_tes,mpc,96,0.25,44704.52319189561,44704.52319189561,0.0,613.3378979641125,613.3378979641125,17456.154037428925,12197.505,437258.6490374289,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.7946020668051037,432000.0,457602.2490374289,25602.249037428923,1.0592644653644188,1.1716666666666666,0,0.0,27.0,0.1612335097860739,0.5,0,0.5,0.1611528930311809,-0.3388471069688191,-6099.247925438744,112.5,5342.0710972385,0.2967817276243611,5.799999999999999,201.0035004016252,195.2035004016252,1,15,80,1,79.0,2025-07-01 19:45:00,0.8574940775206549,0.8574940775206549,7.0000202693057805,9.5,0.0,9.5,"{'-1': 14.5, '2': 9.5}",15,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.13670859166632,0.3999076750078529,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\tou_full_highspread_cp20_mild_mpc_tes,,
peakcap_r1_eta5_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382218,42039.62708382218,0.0,2322.057458222185,2322.057458222185,31376.57732698151,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085315,432000.0,477265.1373269815,45265.13732698152,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.973909026622932,0.973909026622932,7.10016577358298,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0400426312504957,0.0978950249955232,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r1_eta5_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r1_eta5_mpc_tes,mpc,96,0.25,41913.5306748658,41913.5306748658,0.0,2209.339070465792,2209.339070465792,30663.62260730631,6579.45,456084.1726073063,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4579027668079497,432000.0,476427.7726073063,44427.77260730631,1.1028420662206164,1.1716666666666666,0,0.0,27.0,0.1499999999999999,0.570042049726764,0,0.5,0.1558749999999999,-0.344125,-6194.25,1585.0531914893584,6683.529275895638,0.3713071819942021,33.17517366354575,191.0332503081202,157.85807664457445,14,16,66,2,73.0,2025-07-01 18:15:00,0.9718803680217748,0.9718803680217748,7.098604339466736,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000000002,0,0,0.0,0.1000000000000002,0.0,0,0.0,0.0,0.0,0.0,0.0540895937501773,0.172339174998342,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r1_eta5_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r1_eta10_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382218,42039.62708382218,0.0,2322.057458222185,2322.057458222185,31376.577326981496,6455.04,456921.5373269815,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085317,432000.0,477265.1373269815,45265.1373269815,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229316,0.9739090266229316,7.10016577358298,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0397278104173892,0.0935697250024532,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r1_eta10_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r1_eta10_mpc_tes,mpc,96,0.25,41913.5306748658,41913.5306748658,0.0,2209.339070465792,2209.339070465792,30663.62260730631,6579.45,456084.1726073063,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4579027668079497,432000.0,476427.7726073063,44427.77260730631,1.1028420662206164,1.1716666666666666,0,0.0,27.0,0.1499999999999999,0.570042049726764,0,0.5,0.1558749999999999,-0.344125,-6194.25,1585.0531914893584,6683.529275895638,0.3713071819942021,33.17517366354575,191.0332503081202,157.85807664457445,14,16,66,2,73.0,2025-07-01 18:15:00,0.9718803680217748,0.9718803680217748,7.098604339466736,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000000002,0,0,0.0,0.1000000000000002,0.0,0,0.0,0.0,0.0,0.0,0.0539487677086375,0.1701796750021458,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r1_eta10_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r1_eta20_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382218,42039.62708382218,0.0,2322.057458222185,2322.057458222185,31376.57732698151,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085315,432000.0,477265.1373269815,45265.13732698152,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.973909026622932,0.973909026622932,7.10016577358298,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0394974604161385,0.0913517500048328,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r1_eta20_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r1_eta20_mpc_tes,mpc,96,0.25,41913.5306748658,41913.5306748658,0.0,2209.339070465792,2209.339070465792,30663.62260730631,6579.45,456084.1726073063,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4579027668079497,432000.0,476427.7726073063,44427.77260730631,1.1028420662206164,1.1716666666666666,0,0.0,27.0,0.1499999999999999,0.5700420497267635,0,0.5,0.1558749999999999,-0.344125,-6194.25,1585.0531914893502,6683.529275895635,0.3713071819942019,33.17517366354577,191.03325030812024,157.85807664457445,14,16,66,2,73.0,2025-07-01 18:15:00,0.9718803680217748,0.9718803680217748,7.098604339466736,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000000002,0,0,0.0,0.1000000000000002,0.0,0,0.0,0.0,0.0,0.0,0.0540773197916072,0.1567222000085166,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r1_eta20_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p99_eta5_mpc_no_tes,mpc_no_tes,96,0.25,42056.9713871762,42056.9713871762,0.0,2339.4017615762027,2339.4017615762027,31374.195641017614,6455.04,456919.1556410176,20879.100000000173,1.7462298274040222e-10,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494556222194391,432000.0,477262.7556410176,45262.75564101761,1.1047748973171705,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.956006331252043,0.956006331252043,7.086181996493431,15.25,0.0,15.25,"{'-1': 8.75, '2': 15.25}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0471903770826429,0.1214720500029216,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p99_eta5_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p99_eta5_mpc_tes,mpc,96,0.25,41970.97008993571,41970.97008993571,0.0,2253.4004643357102,2253.4004643357102,30459.528936136117,6455.04,456004.4889361361,20879.100000000064,6.548361852765083e-11,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4587255164319705,432000.0,476348.0889361361,44348.08893613611,1.1026576132780928,1.1716666666666666,0,8.881784197001252e-16,27.000000000000004,0.15,0.502634732147324,0,0.5,0.1503370719506061,-0.3496629280493938,-6293.932704889089,177.96128143244823,5589.504719151859,0.310528039952881,48.86336111371511,185.28796951919287,136.42460840547776,3,19,74,3,75.0,2025-07-01 18:45:00,0.9518539907680642,0.9518539907680642,7.082871539420808,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0705650927087238,0.2047118500013311,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p99_eta5_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p99_eta10_mpc_no_tes,mpc_no_tes,96,0.25,42056.9713871762,42056.9713871762,0.0,2339.4017615762027,2339.4017615762027,31374.195641017614,6455.04,456919.1556410176,20879.100000000173,1.7462298274040222e-10,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494556222194392,432000.0,477262.7556410176,45262.7556410176,1.1047748973171705,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.956006331252043,0.956006331252043,7.086181996493432,15.25,0.0,15.25,"{'-1': 8.75, '2': 15.25}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.048009845833197,0.1209163249986886,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p99_eta10_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p99_eta10_mpc_tes,mpc,96,0.25,41970.970089935705,41970.970089935705,0.0,2253.400464335706,2253.400464335706,30459.528936136085,6455.04,456004.48893613607,20879.100000000064,6.548361852765083e-11,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4587255164319709,432000.0,476348.0889361361,44348.08893613608,1.1026576132780928,1.1716666666666666,0,0.0,27.0,0.15,0.502634732147324,0,0.5,0.1503370719506061,-0.3496629280493939,-6293.932704889091,177.96128143222717,5589.504719151669,0.3105280399528705,48.86336111367272,185.28796951921143,136.42460840553875,3,19,74,3,75.0,2025-07-01 18:45:00,0.9518539907680637,0.9518539907680637,7.082871539420808,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000003075,0,0,0.0,0.1000000000003075,0.0,0,0.0,0.0,0.0,0.0,0.0705034302066754,0.218141725003079,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p99_eta10_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p99_eta20_mpc_no_tes,mpc_no_tes,96,0.25,42056.9713871762,42056.9713871762,0.0,2339.401761576203,2339.401761576203,31374.195641017617,6455.04,456919.1556410176,20879.100000000173,1.7462298274040222e-10,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494556222194391,432000.0,477262.7556410176,45262.75564101762,1.1047748973171705,1.1716666666666666,0,8.881784197001252e-16,27.000000000000004,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9560063312520432,0.9560063312520432,7.08618199649343,15.25,0.0,15.25,"{'-1': 8.75, '2': 15.25}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0472023104157415,0.1182974500006821,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p99_eta20_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p99_eta20_mpc_tes,mpc,96,0.25,41970.970089935705,41970.970089935705,0.0,2253.4004643357084,2253.4004643357084,30459.528936136103,6455.04,456004.4889361361,20879.100000000064,6.548361852765083e-11,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4587255164319707,432000.0,476348.0889361361,44348.0889361361,1.1026576132780928,1.1716666666666666,0,0.0,27.0,0.15,0.502634732147324,0,0.5,0.1503370719506061,-0.3496629280493938,-6293.932704889089,177.96128143251934,5589.504719151924,0.3105280399528847,48.863361113728764,185.2879695192139,136.42460840548517,3,19,74,3,75.0,2025-07-01 18:45:00,0.951853990768064,0.951853990768064,7.082871539420808,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000003984,0,0,0.0,0.1000000000003984,0.0,0,0.0,0.0,0.0,0.0,0.0699566510415934,0.2184266250005748,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p99_eta20_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p97_eta5_mpc_no_tes,mpc_no_tes,96,0.25,42420.52513018954,42420.52513018954,0.0,2643.842604589537,2643.842604589537,32017.218570845675,6096.78,457920.4385708457,20457.300000001163,1.164153218269348e-09,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4397281480052192,432000.0,478264.0385708457,46264.03857084568,1.1070926818769575,1.1716666666666666,0,0.0,26.85322927597163,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8816854810545903,0.8816854810545903,7.02275697939955,16.5,0.0,16.5,"{'-1': 7.25, '2': 16.75}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.2615136572920467,0.6998913000024913,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p97_eta5_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p97_eta5_mpc_tes,mpc,96,0.25,42336.719568704415,42336.719568704415,0.0,2570.05401430441,2570.05401430441,31051.794438522,6200.82,456850.974438522,20457.30000000053,5.347828846424817e-10,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4501336776093183,432000.0,477194.574438522,45194.574438522,1.1046170704595415,1.1716666666666666,0,0.0,26.99526189599245,0.4299339394658369,0.509679030387132,0,0.5,0.3953513082134385,-0.1046486917865614,-1883.676452158106,449.9999999999982,1727.2711231253302,0.0959595068402961,83.0,83.00000000000001,1.4210854715202004e-14,3,6,87,1,90.0,2025-07-01 22:30:00,0.8781550247880892,0.8781550247880892,7.018695140492257,16.5,0.0,16.5,"{'-1': 7.25, '0': 0.5, '2': 16.25}",6,0.1000000000001388,0,0,7.639755494892597e-11,0.1000000000001388,0.0,0,0.0,0.0,0.0,0.0,0.5524081645849037,1.7535671000005095,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p97_eta5_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p97_eta10_mpc_no_tes,mpc_no_tes,96,0.25,42420.52513018952,42420.52513018952,0.0,2643.8426045895185,2643.8426045895185,32017.218570845635,6096.78,457920.4385708456,20457.300000000792,7.930793799459933e-10,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4397281480052196,432000.0,478264.0385708456,46264.03857084564,1.1070926818769575,1.1716666666666666,0,0.0,26.853229275971632,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.8816854810545895,0.8816854810545895,7.022756979399549,16.25,0.0,16.25,"{'-1': 7.25, '2': 16.75}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.2520843989579286,0.6831359249954403,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p97_eta10_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p97_eta10_mpc_tes,mpc,96,0.25,42334.8398200592,42334.8398200592,0.0,2568.1742656591937,2568.1742656591937,31057.861600358767,6200.82,456857.0416003588,20457.30000000016,1.6007106751203534e-10,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4500732573636417,432000.0,477200.6416003588,45200.641600358766,1.1046311148156454,1.1716666666666666,0,0.0,26.99526189599245,0.4299339394658474,0.509679030387132,0,0.5,0.3953513082134667,-0.1046486917865332,-1883.6764521575983,449.9999999999982,1727.271123124863,0.0959595068402701,83.0,82.99999999999999,-1.4210854715202004e-14,3,6,87,1,90.0,2025-07-01 22:30:00,0.8751834248747303,0.8751834248747303,7.018818336061436,16.5,0.0,16.5,"{'-1': 7.25, '0': 0.5, '2': 16.25}",6,0.1000000000001259,0,0,3.637978807091713e-12,0.1000000000001259,0.0,0,0.0,0.0,0.0,0.0,0.5704083499989187,1.918855475003511,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p97_eta10_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p97_eta20_mpc_no_tes,mpc_no_tes,96,0.25,42420.525130189526,42420.525130189526,0.0,2643.8426045895185,2643.8426045895185,32017.21857084557,6096.78,457920.4385708456,20457.30000000084,8.36735125631094e-10,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4397281480052202,432000.0,478264.0385708455,46264.03857084557,1.107092681876957,1.1716666666666666,0,0.0,26.85322927597165,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.881685481054588,0.881685481054588,7.022756979399548,16.5,0.0,16.5,"{'-1': 7.25, '2': 16.75}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.2590435479161594,0.7207142249972094,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p97_eta20_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p97_eta20_mpc_tes,mpc,96,0.25,42335.767600310064,42335.767600310064,0.0,2569.102045910063,2569.102045910063,31056.297626613115,6200.82,456855.4776266131,20457.300000000097,9.822542779147624e-11,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.45008883075131,432000.0,477199.0776266131,45199.07762661312,1.1046274945060488,1.1716666666666666,0,0.0,26.99526189599245,0.4299339394658599,0.509679030387132,0,0.5,0.395351308213475,-0.1046486917865249,-1883.6764521574496,449.9999999999982,1727.2711231247256,0.0959595068402625,83.0,83.0,0.0,3,6,87,1,90.0,2025-07-01 22:30:00,0.876426728318538,0.876426728318538,7.018786582262083,16.75,0.0,16.75,"{'-1': 7.25, '0': 0.5, '2': 16.25}",6,0.1000000000000039,0,0,3.637978807091713e-12,0.1000000000000039,0.0,0,0.0,0.0,0.0,0.0,0.5807856177076852,1.984136725004646,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p97_eta20_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p95_eta5_mpc_no_tes,mpc_no_tes,96,0.25,43048.23626923566,43048.23626923566,0.0,3080.345143635671,3080.345143635671,33579.98029088519,4937.9400000000005,460642.04029088526,20035.5,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4152972152491257,432000.0,480985.6402908852,48985.6402908852,1.1133926858585306,1.1716666666666666,0,0.0,26.662591625297107,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9102930204451428,0.9102930204451428,6.802989688905593,18.75,0.0,18.75,"{'-1': 2.5, '0': 2.5, '1': 9.0, '2': 10.0}",5,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.4823734385416476,1.1566192750033224,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p95_eta5_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p95_eta5_mpc_tes,mpc,96,0.25,42940.97488666393,42940.97488666393,0.0,3068.6880610639373,3068.6880610639373,33271.00778841162,5517.36,459753.6477884117,20035.5,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4229680685575841,432000.0,480097.2477884117,48097.24778841162,1.1113362217324343,1.1716666666666666,0,0.0,26.843001436805597,0.4942815145886943,0.8033569889129974,0,0.5,0.5528320529016603,0.0528320529016602,950.9769522298848,6152.063501495663,3955.1347107333454,0.2197297061518525,75.24942980702217,83.0,7.750570192977833,25,8,63,1,88.0,2025-07-01 22:00:00,0.9225003541845328,0.9225003541845328,6.809817210969026,18.5,0.0,18.5,"{'-1': 3.0, '0': 2.5, '1': 8.75, '2': 9.75}",9,0.100000000000004,0,0,0.0,0.100000000000004,0.0,0,0.0,0.0,0.0,0.0,1.0241772114576029,2.722243774998788,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p95_eta5_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p95_eta10_mpc_no_tes,mpc_no_tes,96,0.25,43063.31123130084,43063.31123130084,0.0,3095.4201057008404,3095.4201057008404,33287.323810373826,4937.9400000000005,460349.3838103738,20035.5,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4177932508556989,432000.0,480692.9838103738,48692.98381037382,1.1127152403017913,1.1716666666666666,0,0.0,26.690846250039087,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9110129141755546,0.9110129141755546,6.801099795076573,18.0,0.0,18.0,"{'-1': 3.25, '0': 1.5, '1': 9.0, '2': 10.25}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.4770940062495962,1.048650724998879,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p95_eta10_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p95_eta10_mpc_tes,mpc,96,0.25,42943.0241830713,42943.0241830713,0.0,3070.7373574713006,3070.7373574713006,33384.03662848791,5517.36,459866.676628488,20035.50000000004,3.637978807091713e-11,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4219764212673854,432000.0,480210.276628488,48210.2766284879,1.1115978625659444,1.1716666666666666,0,0.0,26.82592931250928,0.4935404629661621,0.7407786239054052,0,0.5,0.5474490156061721,0.047449015606172,854.0822809110978,4952.746964143033,3021.944902293736,0.1678858279052075,72.62551674019107,83.0,10.374483259808926,25,7,64,1,89.0,2025-07-01 22:15:00,0.9158153526277304,0.9158153526277304,6.807602362895918,18.5,0.0,18.5,"{'-1': 2.75, '0': 2.75, '1': 8.75, '2': 9.75}",8,0.1000000000000364,0,0,9.094947017729282e-12,0.1000000000000364,0.0,0,0.0,0.0,0.0,0.0,1.0936050520828455,2.815522425004019,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p95_eta10_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p95_eta20_mpc_no_tes,mpc_no_tes,96,0.25,43060.80792259525,43060.80792259525,0.0,3092.91679699526,3092.91679699526,33326.11223156213,4937.9400000000005,460388.1722315621,20035.5,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4174607051705796,432000.0,480731.7722315622,48731.772231562136,1.1128050283138011,1.1716666666666666,0,0.0,26.686218997756697,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9136790628720086,0.9136790628720086,6.802003531739406,18.0,0.0,18.0,"{'-1': 3.25, '0': 1.5, '1': 9.0, '2': 10.25}",6,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.4892632708341201,1.06704955000896,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p95_eta20_mpc_no_tes,peakcap_reference_hot_mpc_no_tes,21090.0
peakcap_r0p95_eta20_mpc_tes,mpc,96,0.25,42943.02658321182,42943.02658321182,0.0,3070.739757611822,3070.739757611822,33384.11939195473,5517.36,459866.7593919548,20035.5,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4219756968539609,432000.0,480210.3593919547,48210.35939195473,1.1115980541480432,1.1716666666666666,0,0.0,26.825893747957284,0.4935404629661621,0.7404163236598126,0,0.5,0.5470017496827848,0.0470017496827848,846.0314942901266,4952.123663279962,3029.362743479121,0.1682979301932845,73.21671707055742,83.00000000000001,9.783282929442592,25,7,64,1,89.0,2025-07-01 22:15:00,0.9158192164683886,0.9158192164683886,6.80760430090551,18.25,0.0,18.25,"{'-1': 2.75, '0': 2.75, '1': 8.75, '2': 9.75}",8,0.1000000000000662,0,0,1.091393642127514e-11,0.1000000000000662,0.0,0,0.0,0.0,0.0,0.0,1.0494724427077624,2.659331575003307,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\peakcap_r0p95_eta20_mpc_tes,peakcap_reference_hot_mpc_no_tes,21090.0
dr_day_ahead_r0p05_mpc_no_tes,mpc_no_tes,96,0.25,42048.34837123834,42048.34837123834,0.0,2285.11004563834,2285.11004563834,31152.65361435216,6178.26,456974.39361435216,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4489077820417275,432000.0,477317.9936143522,45317.99361435216,1.1049027629961856,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.975180221605391,0.975180221605391,7.101141234722765,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,1900.0,2081.48,1.095515789473684,0.0,0.0350712531255036,0.0848529499999131,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_day_ahead_r0p05_mpc_no_tes,,
dr_day_ahead_r0p05_mpc_tes,mpc,96,0.25,41915.2852376731,41915.2852376731,0.0,2166.825137073096,2166.825137073096,30436.40489319589,6267.825,456168.5798931959,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.457034457732988,432000.0,476512.1798931959,44512.17989319589,1.103037453456472,1.1716666666666666,0,7.371880883511041e-14,27.000000000000195,0.15,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,911.4893616945316,6120.848230783363,0.340047123932409,36.34558823490544,192.71951831158805,156.3739300766826,14,14,68,2,73.0,2025-07-01 18:15:00,0.9739447720105632,0.9739447720105632,7.100193234205953,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",5,0.1000000000008569,0,0,0.0,0.1000000000008569,0.0,1,1900.0,2081.48,1.095515789473684,0.0,0.0536568447910212,0.1735995749913854,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_day_ahead_r0p05_mpc_tes,,
dr_day_ahead_r0p1_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,0.0,0.0278005416671476,0.077165225004137,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_day_ahead_r0p1_mpc_no_tes,,
dr_day_ahead_r0p1_mpc_tes,mpc,96,0.25,41913.55133490293,41913.55133490293,0.0,2165.091234302924,2165.091234302924,30426.593288593285,6267.825,456158.7682885933,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4571352218397422,432000.0,476502.3682885933,44502.36828859328,1.1030147414087808,1.1716666666666666,0,0.0,27.0,0.1494185120580705,0.5393607104620117,0,0.5,0.1558749999999999,-0.344125,-6194.25,1035.118669748138,6224.467704421225,0.3458037613567347,36.04886152635513,192.48234191057256,156.43348038421743,15,15,66,2,73.0,2025-07-01 18:15:00,0.9737048032037882,0.9737048032037882,7.100008848756417,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000014045,0,0,0.0,0.1000000000014045,2863.316371993309,1,3800.0,2081.48,0.547757894736842,0.0,0.0410632218746892,0.082450574995164,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_day_ahead_r0p1_mpc_tes,,
dr_day_ahead_r0p15_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,1850.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,5700.0,2081.48,0.3651719298245613,0.0,0.0277363770839353,0.0756156499919598,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_day_ahead_r0p15_mpc_no_tes,,
dr_day_ahead_r0p15_mpc_tes,mpc,96,0.25,41913.55133490293,41913.55133490293,0.0,2165.091234302924,2165.091234302924,30426.593288593285,6267.825,456158.7682885933,21090.0,1850.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4571352218397422,432000.0,476502.3682885933,44502.36828859328,1.1030147414087808,1.1716666666666666,0,0.0,27.0,0.1494185120580705,0.5393607104620117,0,0.5,0.1558749999999999,-0.344125,-6194.25,1035.118669748138,6224.467704421225,0.3458037613567347,36.04886152635513,192.48234191057256,156.43348038421743,15,15,66,2,73.0,2025-07-01 18:15:00,0.9737048032037882,0.9737048032037882,7.100008848756417,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000014045,0,0,0.0,0.1000000000014045,2863.316371993309,1,5700.0,2081.48,0.3651719298245613,0.0,0.0411796895823499,0.08580832500229,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_day_ahead_r0p15_mpc_tes,,
dr_fast_r0p05_mpc_no_tes,mpc_no_tes,96,0.25,42048.34837123834,42048.34837123834,0.0,2285.11004563834,2285.11004563834,31152.65361435216,6178.26,456974.39361435216,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4489077820417275,432000.0,477317.9936143522,45317.99361435216,1.1049027629961856,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.975180221605391,0.975180221605391,7.101141234722765,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,1900.0,2081.48,1.095515789473684,0.0,0.0350083406251542,0.0831155749947356,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_fast_r0p05_mpc_no_tes,,
dr_fast_r0p05_mpc_tes,mpc,96,0.25,41915.2852376731,41915.2852376731,0.0,2166.825137073096,2166.825137073096,30436.40489319589,6267.825,456168.5798931959,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.457034457732988,432000.0,476512.1798931959,44512.17989319589,1.103037453456472,1.1716666666666666,0,7.371880883511041e-14,27.000000000000195,0.15,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,911.4893616945316,6120.848230783363,0.340047123932409,36.34558823490544,192.71951831158805,156.3739300766826,14,14,68,2,73.0,2025-07-01 18:15:00,0.9739447720105632,0.9739447720105632,7.100193234205953,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",5,0.1000000000008569,0,0,0.0,0.1000000000008569,0.0,1,1900.0,2081.48,1.095515789473684,0.0,0.0530608593752125,0.16399812500822,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_fast_r0p05_mpc_tes,,
dr_fast_r0p1_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,0.0,0.0279248833324648,0.0773133750044507,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_fast_r0p1_mpc_no_tes,,
dr_fast_r0p1_mpc_tes,mpc,96,0.25,41913.55133490293,41913.55133490293,0.0,2165.091234302924,2165.091234302924,30426.593288593285,6267.825,456158.7682885933,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4571352218397422,432000.0,476502.3682885933,44502.36828859328,1.1030147414087808,1.1716666666666666,0,0.0,27.0,0.1494185120580705,0.5393607104620117,0,0.5,0.1558749999999999,-0.344125,-6194.25,1035.118669748138,6224.467704421225,0.3458037613567347,36.04886152635513,192.48234191057256,156.43348038421743,15,15,66,2,73.0,2025-07-01 18:15:00,0.9737048032037882,0.9737048032037882,7.100008848756417,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000014045,0,0,0.0,0.1000000000014045,2863.316371993309,1,3800.0,2081.48,0.547757894736842,0.0,0.0416226427087167,0.0845155000024533,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_fast_r0p1_mpc_tes,,
dr_fast_r0p15_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,1850.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,5700.0,2081.48,0.3651719298245613,0.0,0.0280154791662425,0.0772713000042131,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_fast_r0p15_mpc_no_tes,,
dr_fast_r0p15_mpc_tes,mpc,96,0.25,41913.55133490293,41913.55133490293,0.0,2165.091234302924,2165.091234302924,30426.593288593285,6267.825,456158.7682885933,21090.0,1850.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4571352218397422,432000.0,476502.3682885933,44502.36828859328,1.1030147414087808,1.1716666666666666,0,0.0,27.0,0.1494185120580705,0.5393607104620117,0,0.5,0.1558749999999999,-0.344125,-6194.25,1035.118669748138,6224.467704421225,0.3458037613567347,36.04886152635513,192.48234191057256,156.43348038421743,15,15,66,2,73.0,2025-07-01 18:15:00,0.9737048032037882,0.9737048032037882,7.100008848756417,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000014045,0,0,0.0,0.1000000000014045,2863.316371993309,1,5700.0,2081.48,0.3651719298245613,0.0,0.0416303020821639,0.0832510999971418,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_fast_r0p15_mpc_tes,,
dr_realtime_r0p05_mpc_no_tes,mpc_no_tes,96,0.25,42048.34837123834,42048.34837123834,0.0,2285.11004563834,2285.11004563834,31152.65361435216,6178.26,456974.39361435216,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4489077820417275,432000.0,477317.9936143522,45317.99361435216,1.1049027629961856,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.975180221605391,0.975180221605391,7.101141234722765,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,1900.0,2081.48,1.095515789473684,0.0,0.0351010479166689,0.0862443250007345,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_realtime_r0p05_mpc_no_tes,,
dr_realtime_r0p05_mpc_tes,mpc,96,0.25,41915.2852376731,41915.2852376731,0.0,2166.825137073096,2166.825137073096,30436.40489319589,6267.825,456168.5798931959,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.457034457732988,432000.0,476512.1798931959,44512.17989319589,1.103037453456472,1.1716666666666666,0,7.371880883511041e-14,27.000000000000195,0.15,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,911.4893616945316,6120.848230783363,0.340047123932409,36.34558823490544,192.71951831158805,156.3739300766826,14,14,68,2,73.0,2025-07-01 18:15:00,0.9739447720105632,0.9739447720105632,7.100193234205953,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",5,0.1000000000008569,0,0,0.0,0.1000000000008569,0.0,1,1900.0,2081.48,1.095515789473684,0.0,0.0534133812499627,0.1664967500037164,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_realtime_r0p05_mpc_tes,,
dr_realtime_r0p1_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,0.0,0.0285502260412613,0.0806270249995577,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_realtime_r0p1_mpc_no_tes,,
dr_realtime_r0p1_mpc_tes,mpc,96,0.25,41913.55133490293,41913.55133490293,0.0,2165.091234302924,2165.091234302924,30426.593288593285,6267.825,456158.7682885933,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4571352218397422,432000.0,476502.3682885933,44502.36828859328,1.1030147414087808,1.1716666666666666,0,0.0,27.0,0.1494185120580705,0.5393607104620117,0,0.5,0.1558749999999999,-0.344125,-6194.25,1035.118669748138,6224.467704421225,0.3458037613567347,36.04886152635513,192.48234191057256,156.43348038421743,15,15,66,2,73.0,2025-07-01 18:15:00,0.9737048032037882,0.9737048032037882,7.100008848756417,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000014045,0,0,0.0,0.1000000000014045,2863.316371993309,1,3800.0,2081.48,0.547757894736842,0.0,0.0417534020828801,0.0848196750011993,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_realtime_r0p1_mpc_tes,,
dr_realtime_r0p15_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,1850.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,5700.0,2081.48,0.3651719298245613,0.0,0.0281832854170716,0.0776204249959846,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_realtime_r0p15_mpc_no_tes,,
dr_realtime_r0p15_mpc_tes,mpc,96,0.25,41913.55133490293,41913.55133490293,0.0,2165.091234302924,2165.091234302924,30426.593288593285,6267.825,456158.7682885933,21090.0,1850.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4571352218397422,432000.0,476502.3682885933,44502.36828859328,1.1030147414087808,1.1716666666666666,0,0.0,27.0,0.1494185120580705,0.5393607104620117,0,0.5,0.1558749999999999,-0.344125,-6194.25,1035.118669748138,6224.467704421225,0.3458037613567347,36.04886152635513,192.48234191057256,156.43348038421743,15,15,66,2,73.0,2025-07-01 18:15:00,0.9737048032037882,0.9737048032037882,7.100008848756417,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000014045,0,0,0.0,0.1000000000014045,2863.316371993309,1,5700.0,2081.48,0.3651719298245613,0.0,0.0414289374986462,0.0841115749972232,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\dr_realtime_r0p15_mpc_tes,,
robust_base_cp20_soc0p2_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382219,42039.62708382219,0.0,2322.05745822219,2322.05745822219,31376.577326981555,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085311,432000.0,477265.1373269815,45265.13732698155,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.2,0.2,0,0.2,0.2,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229328,0.9739090266229328,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0338826749998588,0.0774445749993901,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_soc0p2_mpc_no_tes,,
robust_base_cp20_soc0p2_mpc_tes,mpc,96,0.25,42022.28774689342,42022.28774689342,0.0,2304.718121293413,2304.718121293413,31272.119949076725,6455.04,456817.0799490768,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4504715168801596,432000.0,477160.67994907673,45160.67994907672,1.1045386109932331,1.1716666666666666,0,0.0,27.0,0.1499999999999507,0.2520160900190974,0,0.2,0.1558749999999999,-0.044125,-794.2500000000005,1166.8696942798329,1562.0457054990366,0.0867803169721687,34.73793763330021,195.36752433513013,160.6295867018299,14,8,74,2,78.0,2025-07-01 19:30:00,0.9713968241721196,0.9713968241721196,7.098231300730295,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0552709833327753,0.1903203749934618,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_soc0p2_mpc_tes,,
robust_base_cp20_soc0p5_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382219,42039.62708382219,0.0,2322.05745822219,2322.05745822219,31376.577326981555,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085311,432000.0,477265.1373269815,45265.13732698155,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229328,0.9739090266229328,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0337940885415264,0.0770051749932463,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_soc0p5_mpc_no_tes,,
robust_base_cp20_soc0p5_mpc_tes,mpc,96,0.25,41898.70956429184,41898.70956429184,0.0,2184.500988691843,2184.500988691843,30640.27526165489,6475.41,456164.8652616549,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4570726013670595,432000.0,476508.4652616549,44508.465261654885,1.1030288547723497,1.1716666666666666,0,0.0,27.0,0.1499999999999418,0.5264249994523035,0,0.5,0.1558749999999999,-0.344125,-6194.25,735.5648027706006,5969.911553543099,0.3316617529746166,38.1024278306354,192.25513261151724,154.15270478088183,13,14,69,2,74.0,2025-07-01 18:30:00,0.9738539208465988,0.9738539208465988,7.10012343622588,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000017609,0,0,3.637978807091713e-12,0.1000000000017609,0.0,0,0.0,0.0,0.0,0.0,0.050668775000607,0.1963380500019411,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_soc0p5_mpc_tes,,
robust_base_cp20_soc0p8_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382219,42039.62708382219,0.0,2322.05745822219,2322.05745822219,31376.577326981555,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085311,432000.0,477265.1373269815,45265.13732698155,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.8,0.8,0,0.8,0.8,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229328,0.9739090266229328,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0350205958338847,0.0795055750022584,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_soc0p8_mpc_no_tes,,
robust_base_cp20_soc0p8_mpc_tes,mpc,96,0.25,41821.17306056819,41821.17306056819,0.0,2106.964484968187,2106.964484968187,30027.49809358815,6475.41,455552.0880935881,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4634532657655636,432000.0,475895.6880935881,43895.68809358815,1.101610389105528,1.1716666666666666,0,0.0,27.0,0.1499999999999999,0.8,0,0.8,0.1558749999999999,-0.6441250000000001,-11594.250000000002,233.61702127659527,10321.890222249174,0.5734383456805097,56.99590163934423,186.2320474747739,129.23614583542968,7,19,70,2,71.0,2025-07-01 17:45:00,0.9588668303761136,0.9588668303761136,7.08844763507646,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000000012,0,0,0.0,0.1000000000000012,0.0,0,0.0,0.0,0.0,0.0,0.0793227302086355,0.3065271000050416,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_soc0p8_mpc_tes,,
robust_base_cp20_h6_mpc_no_tes,mpc_no_tes,96,0.25,42624.22375240212,42624.22375240212,0.0,2815.504111602115,2815.504111602115,29443.48128338761,6075.94,455367.5412833876,21049.2,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4654099481893777,432000.0,475711.1412833876,43711.14128338761,1.101183197415249,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9466553224832202,0.9466553224832202,7.083233051603611,15.25,0.0,15.25,"{'-1': 8.75, '0': 0.75, '2': 14.5}",9,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0581646906246836,0.1270271749999665,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_h6_mpc_no_tes,,
robust_base_cp20_h6_mpc_tes,mpc,96,0.25,42530.06838286355,42530.06838286355,0.0,2793.453742063549,2793.453742063549,28976.597849620088,6512.94,454463.6578496201,21049.2,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4752371682266152,432000.0,474807.2578496201,42807.25784962009,1.0990908746518984,1.1716666666666666,0,0.0,27.0,0.1400671473265468,0.5,0,0.5,0.15,-0.35,-6300.0,432.2536472955448,5926.850641014464,0.3292694800563591,115.64564309007994,148.3803851753158,32.734742085235865,15,19,62,5,35.0,2025-07-01 08:45:00,0.9689819966486948,0.9689819966486948,7.096363355403803,14.25,0.0,14.25,"{'-1': 9.75, '2': 14.25}",5,0.1,0,0,0.0,0.1,0.0,0,0.0,0.0,0.0,0.0,0.0525915916668964,0.142031274994224,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_h6_mpc_tes,,
robust_base_cp20_h12_mpc_no_tes,mpc_no_tes,96,0.25,42039.62708382219,42039.62708382219,0.0,2322.05745822219,2322.05745822219,31376.577326981555,6455.04,456921.5373269816,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4494319735085311,432000.0,477265.1373269815,45265.13732698155,1.104780410479124,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9739090266229328,0.9739090266229328,7.100165773582983,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.0341291625013582,0.0769262499998149,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_h12_mpc_no_tes,,
robust_base_cp20_h12_mpc_tes,mpc,96,0.25,41924.891898504735,41924.891898504735,0.0,2207.322272904736,2207.322272904736,30681.75214968688,6455.04,456226.7121496869,21090.0,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.456438355910032,432000.0,476570.31214968686,44570.31214968687,1.1031720188650158,1.1716666666666666,0,0.0,27.0,0.1499999999999998,0.5350889721319829,0,0.5,0.1558749999999999,-0.344125,-6194.25,910.0531914893623,6116.219448485464,0.3397899693603036,36.27196212519742,191.93134011941396,155.65937799421653,13,14,69,2,74.0,2025-07-01 18:30:00,0.957198464398434,0.957198464398434,7.087127686937287,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",7,0.1000000000000012,0,0,0.0,0.1000000000000012,0.0,0,0.0,0.0,0.0,0.0,0.060758907291832,0.2187623749996419,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_h12_mpc_tes,,
robust_base_cp20_h24_mpc_no_tes,mpc_no_tes,96,0.25,41488.07758297733,41488.07758297733,0.0,1783.9521573773318,1783.9521573773318,34110.589180850424,6536.52,459574.0691808504,21090.00000000033,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4245532044394599,432000.0,479917.6691808504,47917.669180850426,1.110920530511228,1.1716666666666682,0,0.0,26.995912500000003,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9926984682556272,0.9926984682556272,7.115241475181358,15.75,0.0,15.75,"{'-1': 8.25, '0': 0.25, '2': 15.5}",7,0.0,0,0,0.0,0.0,0.0,0,0.0,0.0,0.0,0.0,0.2479933885416964,0.4874869250088522,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_h24_mpc_no_tes,,
robust_base_cp20_h24_mpc_tes,mpc,96,0.25,41295.2795854601,41295.2795854601,0.0,1661.832688026167,1661.832688026167,34190.475697454094,7270.613562173593,458919.8621352805,21090.000000000204,0.0,0,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4304297459583314,432000.0,479263.4621352805,47263.4621352805,1.1094061623501863,1.1716666666666709,0,8.881784197001252e-16,27.0,0.1500000000000166,0.85,0,0.5,0.2728228010159872,-0.2271771989840127,-4089.189581712229,9295.340174243303,11245.627907844337,0.624757105991352,42.72461874536879,186.58294696381552,143.85832821844673,37,19,40,2,70.0,2025-07-01 17:30:00,0.985301450804834,0.985301450804834,7.108827401656755,15.5,0.0,15.5,"{'-1': 8.5, '2': 15.5}",5,0.1000000000001282,0,0,0.0,0.1000000000001282,0.0,0,0.0,0.0,0.0,0.0,0.1333629854167763,0.6892186000040965,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_base_cp20_h24_mpc_tes,,
robust_dr_day_ahead_10_soc0p2_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.2,0.2,0,0.2,0.2,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0278864124998108,0.0759226499903888,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_soc0p2_mpc_no_tes,,
robust_dr_day_ahead_10_soc0p2_mpc_tes,mpc,96,0.25,42065.15219785301,42065.15219785301,0.0,2301.9138722530024,2301.9138722530024,31128.01086398328,6178.26,456949.7508639833,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.449152019268616,432000.0,477293.3508639833,45293.35086398327,1.1048457195925538,1.1716666666666666,0,0.0,27.0,0.15,0.2610804592356801,0,0.2,0.1558749999999999,-0.044125,-794.2500000000005,1391.8696942788893,1750.353082226907,0.0972418379014948,39.24839149134938,178.37972438276068,139.13133289141132,16,8,72,2,78.0,2025-07-01 19:30:00,0.9567300845452956,0.9567300845452956,7.086756383489136,15.25,0.0,15.25,"{'-1': 8.75, '2': 15.25}",5,0.1000000000000008,0,0,0.0,0.1000000000000008,112.5,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0525380187489948,0.2063871500067762,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_soc0p2_mpc_tes,,
robust_dr_day_ahead_10_soc0p5_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0278184145836348,0.0758477500021399,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_soc0p5_mpc_no_tes,,
robust_dr_day_ahead_10_soc0p5_mpc_tes,mpc,96,0.25,41903.07943418686,41903.07943418686,0.0,2154.6193335868534,2154.6193335868534,30459.174321625414,6267.825,456191.34932162537,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4568007892651062,432000.0,476534.9493216254,44534.94932162542,1.1030901604667254,1.1716666666666666,0,1.0658141036401504e-14,27.000000000000043,0.1499999999993002,0.5301979807468177,0,0.5,0.1558749999999999,-0.344125,-6194.25,848.0648027828801,6066.634003353476,0.3370352224085264,36.89494565824141,192.70953647245847,155.81459081421707,14,15,67,2,73.0,2025-07-01 18:15:00,0.974501658757684,0.974501658757684,7.100620817666778,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000002153,0,0,3.637978807091713e-12,0.1000000000002153,2725.008449023548,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0429716937495262,0.0817483499995432,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_soc0p5_mpc_tes,,
robust_dr_day_ahead_10_soc0p8_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.8,0.8,0,0.8,0.8,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0276328031256222,0.0784991500004252,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_soc0p8_mpc_no_tes,,
robust_dr_day_ahead_10_soc0p8_mpc_tes,mpc,96,0.25,41790.69902871079,41790.69902871079,0.0,2067.0341243107946,2067.0341243107946,29953.07087607061,6461.43,455491.6408760706,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4640923511180121,432000.0,475835.2408760706,43835.24087607061,1.1014704649909042,1.1716666666666666,0,0.0,27.0,0.1424252475446353,0.811125181557338,0,0.8,0.1558749999999999,-0.6441250000000001,-11594.250000000002,717.500173397355,10742.603520770732,0.5968113067094851,49.13241236592352,184.43226882996964,135.29985646404612,11,23,62,2,66.0,2025-07-01 16:30:00,0.9758730376690702,0.9758730376690702,7.101671914990482,14.5,0.0,14.5,"{'-1': 9.5, '2': 14.5}",7,0.1000000000001105,0,0,0.0,0.1000000000001105,5688.684991596024,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0409248885413641,0.0642678250042081,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_soc0p8_mpc_tes,,
robust_dr_day_ahead_10_h6_mpc_no_tes,mpc_no_tes,96,0.25,42624.48226010006,42624.48226010006,0.0,2829.206819300064,2829.206819300064,29243.59255517463,6157.42,455086.1725551746,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4684252024151131,432000.0,475429.77255517466,43429.77255517463,1.1005318809147562,1.1716666666666666,17,0.4195964244323296,27.172910255274584,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9660961321489624,0.9660961321489624,7.097623974215605,14.75,0.0,14.75,"{'-1': 9.25, '0': 0.5, '2': 14.25}",7,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0384247520829982,0.1194664500035287,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_h6_mpc_no_tes,,
robust_dr_day_ahead_10_h6_mpc_tes,mpc,96,0.25,42535.30536742052,42535.30536742052,0.0,2812.134926620516,2812.134926620516,28760.898450849592,6594.42,454166.4784508496,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4785594555776082,432000.0,474510.0784508496,42510.07845084959,1.0984029593769666,1.1716666666666666,14,0.2255305512867647,27.125405308550228,0.0499999999999999,0.5,0,0.5,0.099856928557681,-0.400143071442319,-7202.575285961741,1559.067964176353,7742.75293074058,0.4301529405966989,78.51147305827729,158.39918322754045,79.88771016926316,19,23,54,3,35.0,2025-07-01 08:45:00,0.9806761093292516,0.9806761093292516,7.105332492449748,14.0,0.0,14.0,"{'-1': 10.0, '2': 14.0}",5,0.1000000000000001,0,0,0.0,0.1000000000000001,1976.8398669548835,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.047089114584196,0.1362051000105566,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_h6_mpc_tes,,
robust_dr_day_ahead_10_h12_mpc_no_tes,mpc_no_tes,96,0.25,42051.669040245535,42051.669040245535,0.0,2288.4307146455358,2288.4307146455358,31172.778881062437,6178.26,456994.5188810624,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4487085150878954,432000.0,477338.1188810624,45338.11888106243,1.1049493492617186,1.1716666666666666,0,0.0,27.0,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9756642347537862,0.9756642347537862,7.101512048027093,15.0,0.0,15.0,"{'-1': 9.0, '2': 15.0}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0277308979172327,0.0773150250061007,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_h12_mpc_no_tes,,
robust_dr_day_ahead_10_h12_mpc_tes,mpc,96,0.25,41913.55133490293,41913.55133490293,0.0,2165.091234302924,2165.091234302924,30426.593288593285,6267.825,456158.7682885933,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4571352218397422,432000.0,476502.3682885933,44502.36828859328,1.1030147414087808,1.1716666666666666,0,0.0,27.0,0.1494185120580705,0.5393607104620117,0,0.5,0.1558749999999999,-0.344125,-6194.25,1035.118669748138,6224.467704421225,0.3458037613567347,36.04886152635513,192.48234191057256,156.43348038421743,15,15,66,2,73.0,2025-07-01 18:15:00,0.9737048032037882,0.9737048032037882,7.100008848756417,14.75,0.0,14.75,"{'-1': 9.25, '2': 14.75}",7,0.1000000000014045,0,0,0.0,0.1000000000014045,2863.316371993309,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0409092104168848,0.0834605500022007,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_h12_mpc_tes,,
robust_dr_day_ahead_10_h24_mpc_no_tes,mpc_no_tes,96,0.25,41476.95166461756,41476.95166461756,0.0,1772.8262390175569,1772.8262390175569,34073.946504053994,6536.52,459537.426504054,21090.000000000276,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4248781090413245,432000.0,479881.026504054,47881.02650405399,1.1108357095001251,1.1716666666666695,2,0.0040801071694662,27.008194591362813,0.5,0.5,0,0.5,0.5,0.0,0.0,0.0,0.0,0.0,,,,0,0,96,0,,,0.9996747778255828,0.9996747778255828,7.119502736844235,15.5,0.0,15.5,"{'-1': 8.5, '2': 15.5}",5,0.0,0,0,0.0,0.0,0.0,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0379660437498993,0.0632913749941508,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_h24_mpc_no_tes,,
robust_dr_day_ahead_10_h24_mpc_tes,mpc,96,0.25,41297.920596,41297.920596,0.0,1661.5079316,1661.5079316,34018.71,7239.809999999999,458778.9,21090.0,900.0,8,20343.6,20343.6,0.0,,0.0,0.0,1.0,0.4317173324844819,432000.0,479122.5,47122.5,1.109079861111111,1.1716666666666666,0,0.0,27.0,0.1403722771459955,0.8512762760632971,0,0.5,0.2791568033925092,-0.2208431966074907,-3975.1775389348336,9623.564196592051,11431.040541832992,0.6350578078796106,43.97859494134881,186.23304803543536,142.25445309408656,37,21,38,2,32.0,2025-07-01 08:00:00,1.0,1.0,7.119741100323624,15.25,0.0,15.25,"{'-1': 8.75, '2': 15.25}",5,0.1000000000001797,0,0,0.0,0.1000000000001797,6074.036596667051,1,3800.0,2081.48,0.547757894736842,6244.439999999999,0.0610327614581365,0.1225171750011213,1.0,1.0,0,False,runs\china_tou_dr_pilot_20260506\robust_dr_day_ahead_10_h24_mpc_tes,,
