{
  "scenario_id": "attribution_7day_mpc_no_tes",
  "controller_type": "mpc_no_tes",
  "closed_loop_steps": 672,
  "dt_hours": 0.25,
  "total_cost": 289706.51665937144,
  "energy_cost": 289706.51665937144,
  "demand_charge_cost": 0.0,
  "cold_station_proxy_total_cost": 14245.199180983289,
  "cold_station_proxy_energy_cost": 14245.199180983289,
  "cold_station_proxy_grid_import_kwh": 251182.71780758345,
  "cold_station_proxy_pv_spill_kwh": 35450.80194713145,
  "grid_import_kwh": 3239731.9158604518,
  "peak_grid_kw": 21090.000000000047,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 108987.12,
  "pv_used_kwh": 108987.12,
  "pv_spill_kwh": 0.0,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 0.0,
  "soc_headroom_before_pv_hours": 0.0,
  "pv_self_consumption_ratio": 1.0,
  "pv_load_coverage_ratio": 0.3356351428896124,
  "it_energy_kwh": 3024000.0,
  "facility_energy_kwh": 3348719.035860452,
  "cold_station_energy_kwh": 324719.03586045204,
  "pue_avg": 1.1073806335517367,
  "pue_p95": 1.1716666666666666,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 27.0,
  "soc_min": 0.5,
  "soc_max": 0.5,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.5,
  "soc_delta": 0.0,
  "soc_inventory_delta_kwh_th": 0.0,
  "tes_charge_kwh_th": 0.0,
  "tes_discharge_kwh_th": 0.0,
  "tes_equivalent_cycles": 0.0,
  "tes_charge_weighted_avg_price": null,
  "tes_discharge_weighted_avg_price": null,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 0,
  "discharge_steps": 0,
  "idle_steps": 672,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": null,
  "first_discharge_timestamp": null,
  "avg_chiller_plr": 0.9105987535891961,
  "avg_mode_specific_plr": 0.9105987535891961,
  "weighted_avg_chiller_cop": 7.048524152831161,
  "time_in_high_plr_region": 114.0,
  "low_plr_hours": 0.0,
  "high_plr_hours": 114.0,
  "time_in_each_mode": {
    "-1": 53.75,
    "2": 114.25
  },
  "mode_switch_count": 29,
  "max_signed_du": 0.0,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.0,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "solve_time_avg_s": 0.04778199925591155,
  "solve_time_p95_s": 0.15279142999961529,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}