{
  "scenario_id": "peak_cap_peak_cap_kw-2600",
  "controller_type": "mpc",
  "closed_loop_steps": 96,
  "dt_hours": 0.25,
  "total_cost": 3977.3238324477793,
  "energy_cost": 3977.3238324477793,
  "demand_charge_cost": 0.0,
  "grid_import_kwh": 45747.64540877461,
  "peak_grid_kw": 2600.0,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 20343.6,
  "pv_used_kwh": 20000.64,
  "pv_spill_kwh": 342.96000000000004,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 32.553191489353864,
  "soc_headroom_before_pv_hours": 0.0,
  "pv_self_consumption_ratio": 0.9831416268507049,
  "pv_load_coverage_ratio": 0.3042001761057447,
  "it_energy_kwh": 432000.0,
  "facility_energy_kwh": 497748.2854087746,
  "cold_station_energy_kwh": 65748.28540877461,
  "pue_avg": 1.1521951051129042,
  "pue_p95": 1.1716666666666666,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 26.54827121254071,
  "soc_min": 0.5,
  "soc_max": 0.85,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.8369233365733258,
  "soc_delta": 0.33692333657332585,
  "soc_inventory_delta_kwh_th": 6064.620058319865,
  "tes_charge_kwh_th": 7206.388035596033,
  "tes_discharge_kwh_th": 0.0,
  "tes_equivalent_cycles": 0.0,
  "tes_charge_weighted_avg_price": 31.8794540663001,
  "tes_discharge_weighted_avg_price": null,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 61,
  "discharge_steps": 0,
  "idle_steps": 35,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": null,
  "first_discharge_timestamp": null,
  "avg_chiller_plr": 0.9004334439958016,
  "avg_mode_specific_plr": 0.9004334439958016,
  "weighted_avg_chiller_cop": 7.040473947995195,
  "time_in_high_plr_region": 23.25,
  "low_plr_hours": 0.0,
  "high_plr_hours": 23.25,
  "time_in_each_mode": {
    "-1": 0.5,
    "0": 0.25,
    "2": 23.25
  },
  "mode_switch_count": 4,
  "max_signed_du": 0.10000000000000003,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.10000000000000003,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "solve_time_avg_s": 4.534860907291962,
  "solve_time_p95_s": 6.304721324995626,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}