[
  {
    "scenario_id": "peak_cap_peak_cap_kw-",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 2784.8069293671506,
    "energy_cost": 2784.8069293671506,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 42332.66429919485,
    "peak_grid_kw": 3090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 19815.999999999996,
    "pv_spill_kwh": 527.6000000000012,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 40.691489361691495,
    "soc_headroom_before_pv_hours": 0.5,
    "pv_self_consumption_ratio": 0.9740655537859572,
    "pv_load_coverage_ratio": 0.31884836502040026,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 494148.6642991948,
    "cold_station_energy_kwh": 62148.66429919485,
    "pue_avg": 1.1438626488407286,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.960071527937156,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.8252989962768452,
    "soc_delta": 0.3252989962768452,
    "soc_inventory_delta_kwh_th": 5855.381932983214,
    "tes_charge_kwh_th": 7076.0556176615455,
    "tes_discharge_kwh_th": 82.03828660719499,
    "tes_equivalent_cycles": 0.0045576825892886105,
    "tes_charge_weighted_avg_price": 31.1254177865057,
    "tes_discharge_weighted_avg_price": 83.0,
    "tes_arbitrage_price_spread": 51.8745822134943,
    "charge_steps": 49,
    "discharge_steps": 1,
    "idle_steps": 46,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 95,
    "first_discharge_timestamp": "2025-07-01 23:45:00",
    "avg_chiller_plr": 0.9714173274825338,
    "avg_mode_specific_plr": 0.9714173274825338,
    "weighted_avg_chiller_cop": 7.10057072790965,
    "time_in_high_plr_region": 22.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 22.0,
    "time_in_each_mode": {
      "-1": 2.0,
      "0": 2.25,
      "2": 19.75
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "solve_time_avg_s": 1.6349482499999795,
    "solve_time_p95_s": 5.141029600003094,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\fixcheck_peak_cap\\peak_cap_peak_cap_kw-"
  },
  {
    "scenario_id": "peak_cap_peak_cap_kw-3000",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 2896.4358522376847,
    "energy_cost": 2896.4358522376847,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 42508.286862046574,
    "peak_grid_kw": 3000.0000000000005,
    "peak_slack_max_kw": 4.547473508864641e-13,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 19816.0,
    "pv_spill_kwh": 527.6000000000001,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 48.829787234031905,
    "soc_headroom_before_pv_hours": 0.25,
    "pv_self_consumption_ratio": 0.9740655537859573,
    "pv_load_coverage_ratio": 0.31794988755927966,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 494324.2868620466,
    "cold_station_energy_kwh": 62324.286862046574,
    "pue_avg": 1.1442691825510338,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.932007245329146,
    "soc_min": 0.5,
    "soc_max": 0.8500000000000001,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.8306683332579182,
    "soc_delta": 0.3306683332579182,
    "soc_inventory_delta_kwh_th": 5952.029998642528,
    "tes_charge_kwh_th": 7084.193915533886,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": 31.12297611378245,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 50,
    "discharge_steps": 0,
    "idle_steps": 46,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.963618110685537,
    "avg_mode_specific_plr": 0.963618110685537,
    "weighted_avg_chiller_cop": 7.090192087555121,
    "time_in_high_plr_region": 21.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 21.75,
    "time_in_each_mode": {
      "-1": 2.0,
      "0": 1.75,
      "2": 20.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.10000000000000009,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.10000000000000009,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "solve_time_avg_s": 2.467214436457349,
    "solve_time_p95_s": 4.401590599998599,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\fixcheck_peak_cap\\peak_cap_peak_cap_kw-3000"
  },
  {
    "scenario_id": "peak_cap_peak_cap_kw-2800",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 3427.6152560659116,
    "energy_cost": 3427.6152560659116,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 44356.06312767219,
    "peak_grid_kw": 2800.000000000386,
    "peak_slack_max_kw": 3.8608050090260804e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 32.553191489353864,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.3107778837011322,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 496356.7031276722,
    "cold_station_energy_kwh": 64356.7031276722,
    "pue_avg": 1.1489738498325746,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.720671162943336,
    "soc_min": 0.5,
    "soc_max": 0.8500000000012569,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.8348331194943415,
    "soc_delta": 0.33483311949434147,
    "soc_inventory_delta_kwh_th": 6026.996150898147,
    "tes_charge_kwh_th": 7165.552487500987,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": 31.589332953244924,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 57,
    "discharge_steps": 0,
    "idle_steps": 39,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9287287502257274,
    "avg_mode_specific_plr": 0.9287287502257274,
    "weighted_avg_chiller_cop": 7.063952955042199,
    "time_in_high_plr_region": 22.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 22.0,
    "time_in_each_mode": {
      "-1": 1.75,
      "2": 22.25
    },
    "mode_switch_count": 2,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "solve_time_avg_s": 3.8337485458356846,
    "solve_time_p95_s": 5.706601525002043,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\fixcheck_peak_cap\\peak_cap_peak_cap_kw-2800"
  },
  {
    "scenario_id": "peak_cap_peak_cap_kw-2600",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 3977.3238324477793,
    "energy_cost": 3977.3238324477793,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 45747.64540877461,
    "peak_grid_kw": 2600.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 32.553191489353864,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.3042001761057447,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 497748.2854087746,
    "cold_station_energy_kwh": 65748.28540877461,
    "pue_avg": 1.1521951051129042,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.54827121254071,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.8369233365733258,
    "soc_delta": 0.33692333657332585,
    "soc_inventory_delta_kwh_th": 6064.620058319865,
    "tes_charge_kwh_th": 7206.388035596033,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": 31.8794540663001,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 61,
    "discharge_steps": 0,
    "idle_steps": 35,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9004334439958016,
    "avg_mode_specific_plr": 0.9004334439958016,
    "weighted_avg_chiller_cop": 7.040473947995195,
    "time_in_high_plr_region": 23.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 23.25,
    "time_in_each_mode": {
      "-1": 0.5,
      "0": 0.25,
      "2": 23.25
    },
    "mode_switch_count": 4,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "solve_time_avg_s": 4.534860907291962,
    "solve_time_p95_s": 6.304721324995626,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\fixcheck_peak_cap\\peak_cap_peak_cap_kw-2600"
  }
]