{
  "scenario_id": "pv_priority_pv_scale-2_w_spill-0p2",
  "controller_type": "mpc",
  "closed_loop_steps": 96,
  "dt_hours": 0.25,
  "total_cost": 1998.2339349323315,
  "energy_cost": 1998.2339349323315,
  "demand_charge_cost": 0.0,
  "grid_import_kwh": 34656.02433292322,
  "peak_grid_kw": 3090.0,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 40687.2,
  "pv_used_kwh": 28573.181469139134,
  "pv_spill_kwh": 12114.018530860865,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 113.93617021273852,
  "soc_headroom_before_pv_hours": 2.75,
  "pv_self_consumption_ratio": 0.7022646303785745,
  "pv_load_coverage_ratio": 0.4518984717060476,
  "it_energy_kwh": 432000.0,
  "facility_energy_kwh": 495229.20580206235,
  "cold_station_energy_kwh": 63229.20580206235,
  "pue_avg": 1.1463639023195888,
  "pue_p95": 1.1716666666666666,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 26.888194221184552,
  "soc_min": 0.5,
  "soc_max": 0.85,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.8298378725917438,
  "soc_delta": 0.3298378725917438,
  "soc_inventory_delta_kwh_th": 5937.081706651388,
  "tes_charge_kwh_th": 7068.0016807267075,
  "tes_discharge_kwh_th": 0.0,
  "tes_equivalent_cycles": 0.0,
  "tes_charge_weighted_avg_price": 31.127839684743133,
  "tes_discharge_weighted_avg_price": null,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 48,
  "discharge_steps": 0,
  "idle_steps": 48,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": null,
  "first_discharge_timestamp": null,
  "avg_chiller_plr": 0.9782689473150458,
  "avg_mode_specific_plr": 0.9782689473150458,
  "weighted_avg_chiller_cop": 7.108580308995354,
  "time_in_high_plr_region": 21.75,
  "low_plr_hours": 0.0,
  "high_plr_hours": 21.75,
  "time_in_each_mode": {
    "-1": 2.0,
    "0": 2.0,
    "2": 20.0
  },
  "mode_switch_count": 3,
  "max_signed_du": 0.10000000000005949,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.10000000000005949,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "solve_time_avg_s": 0.7004826093746791,
  "solve_time_p95_s": 1.3457653500008746,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}