{
  "scenario_id": "pv_priority_pv_scale-3_w_spill-5p0",
  "controller_type": "mpc",
  "closed_loop_steps": 96,
  "dt_hours": 0.25,
  "total_cost": 1802.4819043406537,
  "energy_cost": 1802.4819043406537,
  "demand_charge_cost": 0.0,
  "grid_import_kwh": 32065.697117216085,
  "peak_grid_kw": 3090.0000000003683,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 61030.8,
  "pv_used_kwh": 31661.37110979713,
  "pv_spill_kwh": 29369.42889020287,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 130.21276595739704,
  "soc_headroom_before_pv_hours": 4.5,
  "pv_self_consumption_ratio": 0.5187769308250446,
  "pv_load_coverage_ratio": 0.49682767449791804,
  "it_energy_kwh": 432000.0,
  "facility_energy_kwh": 495727.0682270132,
  "cold_station_energy_kwh": 63727.06822701321,
  "pue_avg": 1.1475163616366046,
  "pue_p95": 1.1716666666666666,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 26.83914212619674,
  "soc_min": 0.5,
  "soc_max": 0.85,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.8298378725917428,
  "soc_delta": 0.3298378725917428,
  "soc_inventory_delta_kwh_th": 5937.08170665137,
  "tes_charge_kwh_th": 7067.9173197891905,
  "tes_discharge_kwh_th": 0.0,
  "tes_equivalent_cycles": 0.0,
  "tes_charge_weighted_avg_price": 31.127865082118564,
  "tes_discharge_weighted_avg_price": null,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 48,
  "discharge_steps": 0,
  "idle_steps": 48,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": null,
  "first_discharge_timestamp": null,
  "avg_chiller_plr": 0.9853475932094675,
  "avg_mode_specific_plr": 0.9853475932094675,
  "weighted_avg_chiller_cop": 7.115048424786416,
  "time_in_high_plr_region": 22.0,
  "low_plr_hours": 0.0,
  "high_plr_hours": 22.0,
  "time_in_each_mode": {
    "-1": 2.0,
    "0": 2.0,
    "2": 20.0
  },
  "mode_switch_count": 3,
  "max_signed_du": 0.10000000000000003,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.10000000000000003,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "solve_time_avg_s": 0.7425320395829355,
  "solve_time_p95_s": 1.2505817750134156,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}