{
  "scenario_id": "reviewfix_7day_no_tes_direct",
  "controller_type": "no_tes",
  "closed_loop_steps": 672,
  "dt_hours": 0.25,
  "total_cost": 24213.07842318197,
  "energy_cost": 24213.07842318197,
  "demand_charge_cost": 0.0,
  "grid_import_kwh": 247424.8539521916,
  "peak_grid_kw": 2633.2499999999836,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 108987.12,
  "pv_used_kwh": 89091.7343583077,
  "pv_spill_kwh": 19895.385641692286,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 0.0,
  "soc_headroom_before_pv_hours": 24.25,
  "pv_self_consumption_ratio": 0.817451955408196,
  "pv_load_coverage_ratio": 0.2647469321069663,
  "it_energy_kwh": 3024000.0,
  "facility_energy_kwh": 3360516.588310499,
  "cold_station_energy_kwh": 336516.5883104993,
  "pue_avg": 1.1112819405788688,
  "pue_p95": 1.1460221797999433,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 26.5,
  "soc_min": 0.5,
  "soc_max": 0.5,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.5,
  "soc_delta": 0.0,
  "soc_inventory_delta_kwh_th": 0.0,
  "tes_charge_kwh_th": 0.0,
  "tes_discharge_kwh_th": 0.0,
  "tes_equivalent_cycles": 0.0,
  "tes_charge_weighted_avg_price": null,
  "tes_discharge_weighted_avg_price": null,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 0,
  "discharge_steps": 0,
  "idle_steps": 672,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": null,
  "first_discharge_timestamp": null,
  "avg_chiller_plr": 0.7693078499513147,
  "avg_mode_specific_plr": 0.7693078499513147,
  "weighted_avg_chiller_cop": 6.697899041285474,
  "time_in_high_plr_region": 89.75,
  "low_plr_hours": 0.0,
  "high_plr_hours": 89.75,
  "time_in_each_mode": {
    "-1": 5.25,
    "0": 0.25,
    "1": 80.0,
    "2": 82.5
  },
  "mode_switch_count": 15,
  "max_signed_du": 0.0,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.0,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "solve_time_avg_s": 0.0,
  "solve_time_p95_s": 0.0,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}