{
  "scenario_id": "pv5_mpc",
  "controller_type": "mpc",
  "closed_loop_steps": 96,
  "dt_hours": 0.25,
  "total_cost": 119.2048649403583,
  "energy_cost": 119.2048649403583,
  "demand_charge_cost": 0.0,
  "grid_import_kwh": 1922.31948070201,
  "peak_grid_kw": 1160.1,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 101718.0,
  "pv_used_kwh": 34539.600000000006,
  "pv_spill_kwh": 67178.4,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 0.0,
  "soc_headroom_before_pv_hours": 10.0,
  "pv_self_consumption_ratio": 0.33956231935350684,
  "pv_load_coverage_ratio": 0.9472787086341019,
  "it_energy_kwh": 432000.0,
  "facility_energy_kwh": 468461.919480702,
  "cold_station_energy_kwh": 36461.91948070201,
  "pue_avg": 1.084402591390514,
  "pue_p95": 1.1716666666666666,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 26.876053205780096,
  "soc_min": 0.40798019784141704,
  "soc_max": 0.5,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.4009827294816657,
  "soc_delta": -0.09901727051833431,
  "soc_inventory_delta_kwh_th": -1782.3108693300176,
  "tes_charge_kwh_th": 0.0,
  "tes_discharge_kwh_th": 1253.3369547455964,
  "tes_equivalent_cycles": 0.0696298308191998,
  "tes_charge_weighted_avg_price": null,
  "tes_discharge_weighted_avg_price": 83.0,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 0,
  "discharge_steps": 7,
  "idle_steps": 89,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": 89,
  "first_discharge_timestamp": "2025-07-01 22:15:00",
  "avg_chiller_plr": 0.932423545826203,
  "avg_mode_specific_plr": 0.932423545826203,
  "weighted_avg_chiller_cop": 7.041730623036098,
  "time_in_high_plr_region": 13.5,
  "low_plr_hours": 0.0,
  "high_plr_hours": 13.5,
  "time_in_each_mode": {
    "-1": 10.0,
    "0": 2.0,
    "1": 1.5,
    "2": 10.5
  },
  "mode_switch_count": 6,
  "max_signed_du": 0.1000000000009276,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.1000000000009276,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "solve_time_avg_s": 0.5639264041666365,
  "solve_time_p95_s": 1.843444575000376,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}