[
  {
    "scenario_id": "chiller_no_tes_base",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 4073.0205585801764,
    "energy_cost": 4073.0205585801764,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 49648.428718667696,
    "peak_grid_kw": 3090.000000002499,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.2871630643158812,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 501649.0687186677,
    "cold_station_energy_kwh": 69649.0687186677,
    "pue_avg": 1.161224696108027,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.06422635078449,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9897177222557036,
    "time_in_high_plr_region": 22.0,
    "solve_time_avg_s": 0.573920844793065,
    "solve_time_p95_s": 0.8972173000001931,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_no_tes_base"
  },
  {
    "scenario_id": "chiller_rbc_base",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 3973.2433089532306,
    "energy_cost": 3973.2433089532306,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 33907.682323321984,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 18601.57274320937,
    "pv_spill_kwh": 1742.0272567906277,
    "pv_self_consumption_ratio": 0.9143697646045622,
    "pv_load_coverage_ratio": 0.35425322106817975,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 484509.25506653136,
    "cold_station_energy_kwh": 52509.255066531354,
    "pue_avg": 1.1215492015428967,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.14848293384932076,
    "soc_max": 0.8495899267928225,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 8054.70162758983,
    "tes_discharge_kwh_th": 12395.647422370981,
    "tes_equivalent_cycles": 0.6886470790206101,
    "avg_chiller_plr": 0.6940680969790379,
    "time_in_high_plr_region": 13.5,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_rbc_base"
  },
  {
    "scenario_id": "chiller_tes_mpc_base",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 3627.8781921107147,
    "energy_cost": 3627.8781921107147,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 47442.187103701304,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.2965569632667779,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 499442.8271037013,
    "cold_station_energy_kwh": 67442.8271037013,
    "pue_avg": 1.156117655332642,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.414546617149583,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 7458.6258722016755,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9911915765397694,
    "time_in_high_plr_region": 22.0,
    "solve_time_avg_s": 1.2907662395825052,
    "solve_time_p95_s": 2.265993774992239,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_mpc_base"
  },
  {
    "scenario_id": "chiller_tes_pv_x2",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 2693.7280107239117,
    "energy_cost": 2693.7280107239117,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 38871.13994378128,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 40687.2,
    "pv_used_kwh": 28573.181469139134,
    "pv_spill_kwh": 12114.018530860865,
    "pv_self_consumption_ratio": 0.7022646303785745,
    "pv_load_coverage_ratio": 0.4236558522726174,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 499444.3214129204,
    "cold_station_energy_kwh": 67444.32141292041,
    "pue_avg": 1.1561211143817602,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.41452831170368,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 7458.569622201672,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9912160798393088,
    "time_in_high_plr_region": 22.0,
    "solve_time_avg_s": 0.3873309541662214,
    "solve_time_p95_s": 1.5854985999976634,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_pv_x2"
  },
  {
    "scenario_id": "chiller_tes_pv_x3",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 2426.5821552280386,
    "energy_cost": 2426.5821552280386,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 35848.12288016993,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 61030.8,
    "pv_used_kwh": 31693.020000000004,
    "pv_spill_kwh": 29337.78,
    "pv_self_consumption_ratio": 0.5192955032540947,
    "pv_load_coverage_ratio": 0.4692402089823841,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 499541.1428801699,
    "cold_station_energy_kwh": 67541.14288016994,
    "pue_avg": 1.1563452381485415,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.41452678532831,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 7458.569622201672,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9928037334408573,
    "time_in_high_plr_region": 21.5,
    "solve_time_avg_s": 0.5873766979166248,
    "solve_time_p95_s": 2.0007102500094334,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_pv_x3"
  },
  {
    "scenario_id": "chiller_tes_tariff_high",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 5434.3417116755045,
    "energy_cost": 5434.3417116755045,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 47411.98275424446,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.2966898361589219,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 499412.6227542444,
    "cold_station_energy_kwh": 67412.62275424445,
    "pue_avg": 1.1560477378570473,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.417639995692486,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 7458.6258722016755,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9906962933592748,
    "time_in_high_plr_region": 21.25,
    "solve_time_avg_s": 1.280353477084039,
    "solve_time_p95_s": 2.275587824988179,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_tariff_high"
  },
  {
    "scenario_id": "chiller_tes_demand_mid",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 4091.378192110734,
    "energy_cost": 3627.878192110734,
    "demand_charge_cost": 463.5,
    "grid_import_kwh": 47442.18710370142,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.2965569632667774,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 499442.8271037014,
    "cold_station_energy_kwh": 67442.82710370142,
    "pue_avg": 1.1561176553326422,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.414546617149565,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 7458.625872201675,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9911915765397713,
    "time_in_high_plr_region": 22.0,
    "solve_time_avg_s": 1.3045718177099843,
    "solve_time_p95_s": 2.3015783750161063,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_demand_mid"
  },
  {
    "scenario_id": "chiller_tes_demand_high",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 5018.378192110726,
    "energy_cost": 3627.8781921107243,
    "demand_charge_cost": 1390.500000000001,
    "grid_import_kwh": 47442.18710370136,
    "peak_grid_kw": 3090.000000000002,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.2965569632667776,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 499442.82710370136,
    "cold_station_energy_kwh": 67442.82710370136,
    "pue_avg": 1.156117655332642,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.414546617149576,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 7458.625872201675,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9911915765397697,
    "time_in_high_plr_region": 21.25,
    "solve_time_avg_s": 1.4322083739598384,
    "solve_time_p95_s": 2.6209557250040234,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_demand_high"
  },
  {
    "scenario_id": "chiller_tes_hot",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 4952.5117199999995,
    "energy_cost": 4952.5117199999995,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 54159.36,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20000.64,
    "pv_spill_kwh": 342.96000000000004,
    "pv_self_consumption_ratio": 0.9831416268507049,
    "pv_load_coverage_ratio": 0.2696957928802589,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 506160.0,
    "cold_station_energy_kwh": 74160.0,
    "pue_avg": 1.1716666666666666,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 6,
    "temp_violation_degree_hours": 0.19439210284484965,
    "max_temp_c": 27.23174868152487,
    "soc_min": 0.5,
    "soc_max": 0.95,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 8999.450436481071,
    "tes_discharge_kwh_th": 5067.203039764961,
    "tes_equivalent_cycles": 0.2815112799869423,
    "avg_chiller_plr": 1.0,
    "time_in_high_plr_region": 24.0,
    "solve_time_avg_s": 0.14907226874887178,
    "solve_time_p95_s": 0.16159682498982875,
    "optimal_rate": 0.9895833333333334,
    "feasible_rate": 1.0,
    "fallback_count": 1,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_hot"
  },
  {
    "scenario_id": "chiller_tes_mild",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 1689.16497,
    "energy_cost": 1689.16497,
    "demand_charge_cost": 0.0,
    "grid_import_kwh": 35692.41,
    "peak_grid_kw": 3090.0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 19245.665865978255,
    "pv_spill_kwh": 1097.9341340217425,
    "pv_self_consumption_ratio": 0.9460304894894835,
    "pv_load_coverage_ratio": 0.35031561558377405,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 486938.07586597826,
    "cold_station_energy_kwh": 54938.07586597826,
    "pue_avg": 1.1271714719119867,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.141756727524086,
    "soc_min": 0.5,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 7457.847992719926,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "avg_chiller_plr": 0.9327153110047848,
    "time_in_high_plr_region": 16.75,
    "solve_time_avg_s": 2.853721880206649,
    "solve_time_p95_s": 3.801117900002282,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\chiller_tes_v1_final_validation\\chiller_tes_mild"
  }
]