[
  {
    "scenario_id": "tou_screen_g0_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1276706.4982035677,
    "energy_cost": 1276706.4982035677,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 122898.18937397852,
    "cold_station_proxy_energy_cost": 122898.18937397852,
    "cold_station_proxy_grid_import_kwh": 1427213.0449748377,
    "cold_station_proxy_pv_spill_kwh": 116332.80000000012,
    "grid_import_kwh": 14270880.244974837,
    "peak_grid_kw": 21090.00000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2278061818299692,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14657605.204974838,
    "cold_station_energy_kwh": 1697605.2049748371,
    "pue_avg": 1.1309880559394163,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9545292073789194,
    "avg_mode_specific_plr": 0.9545292073789194,
    "weighted_avg_chiller_cop": 7.085007304602575,
    "time_in_high_plr_region": 572.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 572.75,
    "time_in_each_mode": "{'-1': 147.25, '2': 572.75}",
    "mode_switch_count": 181,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.09479449916671,
    "solve_time_p95_s": 0.3698939949928899,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1276355.210479532,
    "energy_cost": 1276355.210479532,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 123383.56477410744,
    "cold_station_proxy_energy_cost": 123383.56477410744,
    "cold_station_proxy_grid_import_kwh": 1436922.0695208155,
    "cold_station_proxy_pv_spill_kwh": 124349.76,
    "grid_import_kwh": 14272572.309520816,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2275793452602042,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14659297.269520815,
    "cold_station_energy_kwh": 1699297.2695208157,
    "pue_avg": 1.1311186164753717,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0003112661489135,
    "max_temp_c": 27.00124506459565,
    "soc_min": 0.1499999999999894,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15,
    "soc_delta": -0.35,
    "soc_inventory_delta_kwh_th": -6300.0,
    "tes_charge_kwh_th": 7333.601732477096,
    "tes_discharge_kwh_th": 8294.898340943244,
    "tes_equivalent_cycles": 0.460827685607958,
    "tes_charge_weighted_avg_price": 84.23925265203401,
    "tes_discharge_weighted_avg_price": 108.115308094828,
    "tes_arbitrage_price_spread": 23.876055442793984,
    "charge_steps": 551,
    "discharge_steps": 107,
    "idle_steps": 2222,
    "charge_discharge_switch_count": 58,
    "first_discharge_step": 38.0,
    "first_discharge_timestamp": "2025-07-01 09:30:00",
    "avg_chiller_plr": 0.9560623512232844,
    "avg_mode_specific_plr": 0.9560623512232844,
    "weighted_avg_chiller_cop": 7.086226482934841,
    "time_in_high_plr_region": 572.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 572.25,
    "time_in_each_mode": "{'-1': 147.5, '2': 572.5}",
    "mode_switch_count": 121,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.6261765267699955e-09,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1692457198957274,
    "solve_time_p95_s": 0.4495432850053474,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1222748.4177696616,
    "energy_cost": 1222748.4177696616,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 73337.59796592797,
    "cold_station_proxy_energy_cost": 73337.59796592797,
    "cold_station_proxy_grid_import_kwh": 877922.8812865089,
    "cold_station_proxy_pv_spill_kwh": 163022.73948692603,
    "grid_import_kwh": 13674900.141799584,
    "peak_grid_kw": 21090.000000000025,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3510495170891233,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14061625.101799585,
    "cold_station_energy_kwh": 1101625.101799583,
    "pue_avg": 1.085001936867252,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.4178883601707645e-14,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9230507550092608,
    "avg_mode_specific_plr": 0.9230507550092608,
    "weighted_avg_chiller_cop": 7.0518264781831,
    "time_in_high_plr_region": 428.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 428.5,
    "time_in_each_mode": "{'-1': 284.0, '0': 79.25, '2': 356.75}",
    "mode_switch_count": 268,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1405217983681976,
    "solve_time_p95_s": 0.293139760003396,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1223029.5665862898,
    "energy_cost": 1223029.5665862898,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 74263.61281058901,
    "cold_station_proxy_energy_cost": 74263.61281058901,
    "cold_station_proxy_grid_import_kwh": 888489.7747542675,
    "cold_station_proxy_pv_spill_kwh": 170491.1390232117,
    "grid_import_kwh": 13677998.635731056,
    "peak_grid_kw": 21090.00000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3500649044651598,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14064723.595731055,
    "cold_station_energy_kwh": 1104723.5957310558,
    "pue_avg": 1.0852410181891248,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.4210854715202004e-14,
    "max_temp_c": 27.000000000000053,
    "soc_min": 0.1500000000000044,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1534141183644108,
    "soc_delta": -0.3465858816355891,
    "soc_inventory_delta_kwh_th": -6238.545869440604,
    "tes_charge_kwh_th": 5685.67386781676,
    "tes_discharge_kwh_th": 6755.790958691616,
    "tes_equivalent_cycles": 0.375321719927312,
    "tes_charge_weighted_avg_price": 87.06066964433988,
    "tes_discharge_weighted_avg_price": 108.773956100556,
    "tes_arbitrage_price_spread": 21.713286456216125,
    "charge_steps": 708,
    "discharge_steps": 51,
    "idle_steps": 2121,
    "charge_discharge_switch_count": 39,
    "first_discharge_step": 71.0,
    "first_discharge_timestamp": "2025-07-01 17:45:00",
    "avg_chiller_plr": 0.8798586571088058,
    "avg_mode_specific_plr": 0.8798586571088058,
    "weighted_avg_chiller_cop": 7.0218821114932295,
    "time_in_high_plr_region": 413.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 413.25,
    "time_in_each_mode": "{'-1': 295.75, '0': 38.0, '2': 386.25}",
    "mode_switch_count": 362,
    "max_signed_du": 0.100000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.3205863069742916e-09,
    "max_signed_valve_du": 0.100000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2253911504858832,
    "solve_time_p95_s": 0.4537329199927626,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1300661.7099745604,
    "energy_cost": 1300661.7099745604,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 128473.07636356898,
    "cold_station_proxy_energy_cost": 128473.07636356898,
    "cold_station_proxy_grid_import_kwh": 1472589.2142626208,
    "cold_station_proxy_pv_spill_kwh": 162255.52249977604,
    "grid_import_kwh": 14270333.691762846,
    "peak_grid_kw": 21090.000000000065,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2278795488878853,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14657058.651762849,
    "cold_station_energy_kwh": 1697058.6517628448,
    "pue_avg": 1.1309458836236763,
    "pue_p95": 1.171666666666668,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9844354650038012,
    "avg_mode_specific_plr": 0.9844354650038012,
    "weighted_avg_chiller_cop": 7.108939285168947,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '0': 14.75, '2': 551.0}",
    "mode_switch_count": 152,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.130416806562208,
    "solve_time_p95_s": 0.3597645049907441,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1300931.3698406904,
    "energy_cost": 1300931.3698406904,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 127758.74932293162,
    "cold_station_proxy_energy_cost": 127758.74932293162,
    "cold_station_proxy_grid_import_kwh": 1464677.7848861252,
    "cold_station_proxy_pv_spill_kwh": 152630.66999999998,
    "grid_import_kwh": 14272047.114886124,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2276497039933527,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14658772.074886126,
    "cold_station_energy_kwh": 1698772.074886125,
    "pue_avg": 1.1310780921980037,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.2434497875801752e-14,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.1499999999999643,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999982,
    "soc_delta": -0.3441250000000018,
    "soc_inventory_delta_kwh_th": -6194.250000000032,
    "tes_charge_kwh_th": 69455.10638298256,
    "tes_discharge_kwh_th": 60191.76831122009,
    "tes_equivalent_cycles": 3.343987128401116,
    "tes_charge_weighted_avg_price": 77.69716256959182,
    "tes_discharge_weighted_avg_price": 108.14579154681344,
    "tes_arbitrage_price_spread": 30.448628977221603,
    "charge_steps": 322,
    "discharge_steps": 320,
    "idle_steps": 2238,
    "charge_discharge_switch_count": 59,
    "first_discharge_step": 73.0,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.972345933126722,
    "avg_mode_specific_plr": 0.972345933126722,
    "weighted_avg_chiller_cop": 7.098963194584278,
    "time_in_high_plr_region": 561.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 561.0,
    "time_in_each_mode": "{'-1': 156.25, '2': 563.75}",
    "mode_switch_count": 121,
    "max_signed_du": 0.1000000000001127,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000001127,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1334533667014157,
    "solve_time_p95_s": 0.4151478149935427,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1246827.7203233573,
    "energy_cost": 1246827.7203233573,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 78262.4444090015,
    "cold_station_proxy_energy_cost": 78262.4444090015,
    "cold_station_proxy_grid_import_kwh": 915285.010604338,
    "cold_station_proxy_pv_spill_kwh": 198037.8146943397,
    "grid_import_kwh": 13677247.19591,
    "peak_grid_kw": 21090.000000000164,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3503031828562964,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14063972.155909998,
    "cold_station_energy_kwh": 1103972.1559099983,
    "pue_avg": 1.0851830367214506,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 18,
    "temp_violation_degree_hours": 0.0025806494177027,
    "max_temp_c": 27.00057347764837,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8994684730672144,
    "avg_mode_specific_plr": 0.8994684730672144,
    "weighted_avg_chiller_cop": 7.039012905944595,
    "time_in_high_plr_region": 383.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 383.25,
    "time_in_each_mode": "{'-1': 326.0, '0': 2.25, '2': 391.75}",
    "mode_switch_count": 325,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1643787275348283,
    "solve_time_p95_s": 0.350109029997111,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1247255.432239973,
    "energy_cost": 1247255.432239973,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 79279.7003314443,
    "cold_station_proxy_energy_cost": 79279.7003314443,
    "cold_station_proxy_grid_import_kwh": 924107.5276781528,
    "cold_station_proxy_pv_spill_kwh": 203752.0055020477,
    "grid_import_kwh": 13680355.522176106,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3493196440784898,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14067080.482176106,
    "cold_station_energy_kwh": 1107080.4821761053,
    "pue_avg": 1.0854228767111194,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.146762372682158,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1534141183644125,
    "soc_delta": -0.3465858816355874,
    "soc_inventory_delta_kwh_th": -6238.545869440574,
    "tes_charge_kwh_th": 11752.400853984222,
    "tes_discharge_kwh_th": 11838.061270021455,
    "tes_equivalent_cycles": 0.6576700705567476,
    "tes_charge_weighted_avg_price": 78.45478703350892,
    "tes_discharge_weighted_avg_price": 108.08277820586936,
    "tes_arbitrage_price_spread": 29.627991172360453,
    "charge_steps": 673,
    "discharge_steps": 105,
    "idle_steps": 2102,
    "charge_discharge_switch_count": 76,
    "first_discharge_step": 72.0,
    "first_discharge_timestamp": "2025-07-01 18:00:00",
    "avg_chiller_plr": 0.8616220447522477,
    "avg_mode_specific_plr": 0.8616220447522477,
    "weighted_avg_chiller_cop": 7.004813869033407,
    "time_in_high_plr_region": 413.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 413.25,
    "time_in_each_mode": "{'-1': 297.0, '0': 22.75, '2': 400.25}",
    "mode_switch_count": 372,
    "max_signed_du": 0.1000000000000564,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.6261765267699955e-09,
    "max_signed_valve_du": 0.1000000000000564,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2144173445485648,
    "solve_time_p95_s": 0.4369422950003352,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1280442.8654858284,
    "energy_cost": 1280442.8654858284,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 111498.55110687,
    "cold_station_proxy_energy_cost": 111498.55110687,
    "cold_station_proxy_grid_import_kwh": 1451395.7164785536,
    "cold_station_proxy_pv_spill_kwh": 124781.06691688397,
    "grid_import_kwh": 14286614.64956167,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2257141303695987,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14673339.609561669,
    "cold_station_energy_kwh": 1713339.6095616692,
    "pue_avg": 1.1322021303674128,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9758643270321652,
    "avg_mode_specific_plr": 0.9758643270321652,
    "weighted_avg_chiller_cop": 7.101665247039628,
    "time_in_high_plr_region": 566.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.75,
    "time_in_each_mode": "{'-1': 153.25, '2': 566.75}",
    "mode_switch_count": 121,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0655665385416594,
    "solve_time_p95_s": 0.2123566149995895,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1280532.5933626792,
    "energy_cost": 1280532.5933626792,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 111616.61516267929,
    "cold_station_proxy_energy_cost": 111616.61516267929,
    "cold_station_proxy_grid_import_kwh": 1446043.9234429002,
    "cold_station_proxy_pv_spill_kwh": 124918.08,
    "grid_import_kwh": 14281125.8434429,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2264395456678014,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14667850.8034429,
    "cold_station_energy_kwh": 1707850.8034429003,
    "pue_avg": 1.1317786113767672,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999999,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 82476.38297872158,
    "tes_discharge_kwh_th": 70796.45748500082,
    "tes_equivalent_cycles": 3.93313652694449,
    "tes_charge_weighted_avg_price": 54.54149615337225,
    "tes_discharge_weighted_avg_price": 154.34600936705073,
    "tes_arbitrage_price_spread": 99.80451321367848,
    "charge_steps": 674,
    "discharge_steps": 274,
    "idle_steps": 1932,
    "charge_discharge_switch_count": 59,
    "first_discharge_step": 75.0,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9738110556874272,
    "avg_mode_specific_plr": 0.9738110556874272,
    "weighted_avg_chiller_cop": 7.100090500279615,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000002146,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000002146,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1022039331250602,
    "solve_time_p95_s": 0.385551624996151,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1224089.129622043,
    "energy_cost": 1224089.129622043,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 60840.002769173225,
    "cold_station_proxy_energy_cost": 60840.002769173225,
    "cold_station_proxy_grid_import_kwh": 925734.6754946264,
    "cold_station_proxy_pv_spill_kwh": 185756.8057685747,
    "grid_import_kwh": 13699977.86972605,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3432359889377653,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14086702.829726052,
    "cold_station_energy_kwh": 1126702.8297260515,
    "pue_avg": 1.0869369467381214,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 2.5757174171303632e-14,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.921619557512826,
    "avg_mode_specific_plr": 0.921619557512826,
    "weighted_avg_chiller_cop": 7.059401685271862,
    "time_in_high_plr_region": 393.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 393.5,
    "time_in_each_mode": "{'-1': 319.0, '0': 15.0, '2': 386.0}",
    "mode_switch_count": 296,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.114724106770604,
    "solve_time_p95_s": 0.3534255349914018,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1224830.6801477703,
    "energy_cost": 1224830.6801477703,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 61421.32517714772,
    "cold_station_proxy_energy_cost": 61421.32517714772,
    "cold_station_proxy_grid_import_kwh": 924339.2435340296,
    "cold_station_proxy_pv_spill_kwh": 183886.23838088487,
    "grid_import_kwh": 13700453.005153144,
    "peak_grid_kw": 21090.000000000007,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3430913058591039,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14087177.965153145,
    "cold_station_energy_kwh": 1127177.965153145,
    "pue_avg": 1.0869736084223105,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 9,
    "temp_violation_degree_hours": 0.0028268189732143,
    "max_temp_c": 27.001262861304664,
    "soc_min": 0.1477826162866747,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1534141183644125,
    "soc_delta": -0.3465858816355875,
    "soc_inventory_delta_kwh_th": -6238.545869440575,
    "tes_charge_kwh_th": 23151.20452264706,
    "tes_discharge_kwh_th": 21491.364845490654,
    "tes_equivalent_cycles": 1.19396471363837,
    "tes_charge_weighted_avg_price": 57.1966329001597,
    "tes_discharge_weighted_avg_price": 134.00048554042894,
    "tes_arbitrage_price_spread": 76.80385264026924,
    "charge_steps": 603,
    "discharge_steps": 159,
    "idle_steps": 2118,
    "charge_discharge_switch_count": 102,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9089379892886518,
    "avg_mode_specific_plr": 0.9089379892886518,
    "weighted_avg_chiller_cop": 7.0485198229498005,
    "time_in_high_plr_region": 394.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 394.5,
    "time_in_each_mode": "{'-1': 308.0, '0': 24.5, '2': 387.5}",
    "mode_switch_count": 262,
    "max_signed_du": 0.1000000000367778,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.655462256167084e-08,
    "max_signed_valve_du": 0.1000000000367778,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1707543067015952,
    "solve_time_p95_s": 0.4271744899910117,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302403.7211617748,
    "energy_cost": 1302403.7211617748,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 113495.97555997482,
    "cold_station_proxy_energy_cost": 113495.97555997482,
    "cold_station_proxy_grid_import_kwh": 1451350.7298909123,
    "cold_station_proxy_pv_spill_kwh": 124702.60937010194,
    "grid_import_kwh": 14286648.120520812,
    "peak_grid_kw": 21090.000000000106,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.225709721015605,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14673373.080520809,
    "cold_station_energy_kwh": 1713373.0805208103,
    "pue_avg": 1.1322047130031487,
    "pue_p95": 1.1716666666666682,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9758856321236246,
    "avg_mode_specific_plr": 0.9758856321236246,
    "weighted_avg_chiller_cop": 7.101681555796818,
    "time_in_high_plr_region": 566.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.75,
    "time_in_each_mode": "{'-1': 153.25, '2': 566.75}",
    "mode_switch_count": 121,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0611749628124622,
    "solve_time_p95_s": 0.1816607899934751,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302257.407205718,
    "energy_cost": 1302257.407205718,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 113372.87440829352,
    "cold_station_proxy_energy_cost": 113372.87440829352,
    "cold_station_proxy_grid_import_kwh": 1447520.4981802653,
    "cold_station_proxy_pv_spill_kwh": 124812.06,
    "grid_import_kwh": 14282708.438180266,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262299077645718,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669433.398180263,
    "cold_station_energy_kwh": 1709433.3981802652,
    "pue_avg": 1.1319007251682305,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.409006575973764e-13,
    "max_temp_c": 27.00000000000002,
    "soc_min": 0.15,
    "soc_max": 0.5213809637119869,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 88160.9621642255,
    "tes_discharge_kwh_th": 75561.79948663339,
    "tes_equivalent_cycles": 4.197877749257411,
    "tes_charge_weighted_avg_price": 54.447312535667535,
    "tes_discharge_weighted_avg_price": 154.30926531833236,
    "tes_arbitrage_price_spread": 99.86195278266484,
    "charge_steps": 766,
    "discharge_steps": 275,
    "idle_steps": 1839,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 75.0,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9748197511334096,
    "avg_mode_specific_plr": 0.9748197511334096,
    "weighted_avg_chiller_cop": 7.100864856176852,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000001046,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000001046,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1027856913889233,
    "solve_time_p95_s": 0.3583765349998429,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1244889.2702434896,
    "energy_cost": 1244889.2702434896,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 62405.88477324287,
    "cold_station_proxy_energy_cost": 62405.88477324287,
    "cold_station_proxy_grid_import_kwh": 929694.8349856668,
    "cold_station_proxy_pv_spill_kwh": 185930.1,
    "grid_import_kwh": 13703764.734985666,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3420862319358896,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14090489.694985664,
    "cold_station_energy_kwh": 1130489.6949856668,
    "pue_avg": 1.08722914313161,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-14,
    "max_temp_c": 27.00000000000002,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9017645501144862,
    "avg_mode_specific_plr": 0.9017645501144862,
    "weighted_avg_chiller_cop": 7.042584327072257,
    "time_in_high_plr_region": 419.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 419.5,
    "time_in_each_mode": "{'-1': 296.0, '0': 37.5, '2': 386.5}",
    "mode_switch_count": 266,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.116157517951443,
    "solve_time_p95_s": 0.3221819650090762,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1243660.9666607329,
    "energy_cost": 1243660.9666607329,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 61659.77939631097,
    "cold_station_proxy_energy_cost": 61659.77939631097,
    "cold_station_proxy_grid_import_kwh": 951997.7075849212,
    "cold_station_proxy_pv_spill_kwh": 190860.8840811532,
    "grid_import_kwh": 13721136.823503768,
    "peak_grid_kw": 21090.00000000223,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3369089951052721,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14107861.783503767,
    "cold_station_energy_kwh": 1147861.783503768,
    "pue_avg": 1.088569582060476,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 8.641757101113257e-05,
    "max_temp_c": 27.000345670284045,
    "soc_min": 0.1467861734908186,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1499999999999982,
    "soc_delta": -0.3500000000000018,
    "soc_inventory_delta_kwh_th": -6300.000000000033,
    "tes_charge_kwh_th": 25834.98207077899,
    "tes_discharge_kwh_th": 23612.823880071446,
    "tes_equivalent_cycles": 1.311823548892858,
    "tes_charge_weighted_avg_price": 53.17927428323593,
    "tes_discharge_weighted_avg_price": 100.8748300497853,
    "tes_arbitrage_price_spread": 47.695555766549376,
    "charge_steps": 521,
    "discharge_steps": 131,
    "idle_steps": 2228,
    "charge_discharge_switch_count": 61,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9014569742152184,
    "avg_mode_specific_plr": 0.9014569742152184,
    "weighted_avg_chiller_cop": 7.04053562021294,
    "time_in_high_plr_region": 397.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 397.0,
    "time_in_each_mode": "{'-1': 312.5, '2': 407.5}",
    "mode_switch_count": 238,
    "max_signed_du": 0.1000000000005238,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 7.09405867382884e-10,
    "max_signed_valve_du": 0.1000000000005238,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2120809413193961,
    "solve_time_p95_s": 0.5026813999931619,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g0p5_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1284743.8250342272,
    "energy_cost": 1284743.8250342272,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 99810.21353422728,
    "cold_station_proxy_energy_cost": 99810.21353422728,
    "cold_station_proxy_grid_import_kwh": 1449424.3477498814,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14284716.327749882,
    "peak_grid_kw": 21090.00000000012,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2259644913138953,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14671441.287749885,
    "cold_station_energy_kwh": 1711441.2877498814,
    "pue_avg": 1.1320556549189724,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.976099515950699,
    "avg_mode_specific_plr": 0.976099515950699,
    "weighted_avg_chiller_cop": 7.101845245651457,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0559625509373998,
    "solve_time_p95_s": 0.1625834799953735,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1284890.0066353108,
    "energy_cost": 1284890.0066353108,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 99965.0304553108,
    "cold_station_proxy_energy_cost": 99965.0304553108,
    "cold_station_proxy_grid_import_kwh": 1445972.3567873535,
    "cold_station_proxy_pv_spill_kwh": 124812.06,
    "grid_import_kwh": 14281160.296787351,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.226434977679622,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14667885.256787352,
    "cold_station_energy_kwh": 1707885.2567873534,
    "pue_avg": 1.131781269813839,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.149999999999981,
    "soc_max": 0.5388947006618917,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 88128.15130675108,
    "tes_discharge_kwh_th": 75541.83337732959,
    "tes_equivalent_cycles": 4.196768520962755,
    "tes_charge_weighted_avg_price": 31.278332289845093,
    "tes_discharge_weighted_avg_price": 197.82140356488415,
    "tes_arbitrage_price_spread": 166.5430712750391,
    "charge_steps": 681,
    "discharge_steps": 276,
    "idle_steps": 1923,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9738330151511032,
    "avg_mode_specific_plr": 0.9738330151511032,
    "weighted_avg_chiller_cop": 7.100107373414343,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000003624,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000003624,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0839268145485675,
    "solve_time_p95_s": 0.3512413749958795,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1225472.450120189,
    "energy_cost": 1225472.450120189,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 46409.76239854947,
    "cold_station_proxy_energy_cost": 46409.76239854947,
    "cold_station_proxy_grid_import_kwh": 931415.6829419748,
    "cold_station_proxy_pv_spill_kwh": 186078.445763379,
    "grid_import_kwh": 13705337.237178598,
    "peak_grid_kw": 21090.00000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3416110536716294,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14092062.197178597,
    "cold_station_energy_kwh": 1132062.1971785957,
    "pue_avg": 1.0873504781773606,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 29,
    "temp_violation_degree_hours": 0.0100356619156869,
    "max_temp_c": 27.001384229229743,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9043502462271732,
    "avg_mode_specific_plr": 0.9043502462271732,
    "weighted_avg_chiller_cop": 7.043079404765257,
    "time_in_high_plr_region": 393.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 393.5,
    "time_in_each_mode": "{'-1': 319.25, '2': 400.75}",
    "mode_switch_count": 238,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1034492871874641,
    "solve_time_p95_s": 0.3175466299981053,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1225787.5406890283,
    "energy_cost": 1225787.5406890283,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 47074.41338735831,
    "cold_station_proxy_energy_cost": 47074.41338735831,
    "cold_station_proxy_grid_import_kwh": 930689.8351291706,
    "cold_station_proxy_pv_spill_kwh": 190296.65323289277,
    "grid_import_kwh": 13700393.181896277,
    "peak_grid_kw": 21090.000000001903,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3431095158750342,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14087118.141896278,
    "cold_station_energy_kwh": 1127118.1418962777,
    "pue_avg": 1.0869689924302683,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 3.552713678800501e-15,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.1322995427358779,
    "soc_max": 0.5117579749876119,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1731773531864264,
    "soc_delta": -0.3268226468135736,
    "soc_inventory_delta_kwh_th": -5882.807642644325,
    "tes_charge_kwh_th": 102826.08313484704,
    "tes_discharge_kwh_th": 87800.5169816893,
    "tes_equivalent_cycles": 4.877806498982739,
    "tes_charge_weighted_avg_price": 36.02563688736891,
    "tes_discharge_weighted_avg_price": 173.16663371563467,
    "tes_arbitrage_price_spread": 137.14099682826577,
    "charge_steps": 612,
    "discharge_steps": 400,
    "idle_steps": 1868,
    "charge_discharge_switch_count": 133,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9174869537064876,
    "avg_mode_specific_plr": 0.9174869537064876,
    "weighted_avg_chiller_cop": 7.053817126720244,
    "time_in_high_plr_region": 405.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 405.75,
    "time_in_each_mode": "{'-1': 308.5, '0': 27.5, '2': 384.0}",
    "mode_switch_count": 270,
    "max_signed_du": 0.1000000000006952,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 6.875779945403336e-10,
    "max_signed_valve_du": 0.1000000000006952,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.225640919027718,
    "solve_time_p95_s": 0.582781740003702,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303101.4322209014,
    "energy_cost": 1303101.4322209014,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101338.21492570137,
    "cold_station_proxy_energy_cost": 101338.21492570137,
    "cold_station_proxy_grid_import_kwh": 1450409.1724911183,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14285701.15249112,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258345380154355,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672426.112491118,
    "cold_station_energy_kwh": 1712426.1124911185,
    "pue_avg": 1.1321316444823393,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9767272118529554,
    "avg_mode_specific_plr": 0.9767272118529554,
    "weighted_avg_chiller_cop": 7.102325264300172,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0534010438541625,
    "solve_time_p95_s": 0.1575569499902485,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302988.6022383643,
    "energy_cost": 1302988.6022383643,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101225.38494316448,
    "cold_station_proxy_energy_cost": 101225.38494316448,
    "cold_station_proxy_grid_import_kwh": 1447493.948427763,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14282785.928427763,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262196530117868,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669510.888427764,
    "cold_station_energy_kwh": 1709510.888427763,
    "pue_avg": 1.131906704353994,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.72715225139109e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1499999999999998,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 88615.75589259338,
    "tes_discharge_kwh_th": 75926.10289345661,
    "tes_equivalent_cycles": 4.218116827414256,
    "tes_charge_weighted_avg_price": 31.265795859232405,
    "tes_discharge_weighted_avg_price": 197.83409752336587,
    "tes_arbitrage_price_spread": 166.56830166413346,
    "charge_steps": 680,
    "discharge_steps": 304,
    "idle_steps": 1896,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748691409474368,
    "avg_mode_specific_plr": 0.9748691409474368,
    "weighted_avg_chiller_cop": 7.100902734958176,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0901060538889699,
    "solve_time_p95_s": 0.3639697350037749,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1243001.655898256,
    "energy_cost": 1243001.655898256,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 47217.33254345605,
    "cold_station_proxy_energy_cost": 47217.33254345605,
    "cold_station_proxy_grid_import_kwh": 922836.1466302972,
    "cold_station_proxy_pv_spill_kwh": 180032.66999999998,
    "grid_import_kwh": 13702803.476630297,
    "peak_grid_kw": 21090.000000000036,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3423773563007496,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14089528.436630296,
    "cold_station_energy_kwh": 1129528.436630297,
    "pue_avg": 1.0871549719622142,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 29,
    "temp_violation_degree_hours": 0.0100356619157127,
    "max_temp_c": 27.001384229229743,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.911673805916576,
    "avg_mode_specific_plr": 0.911673805916576,
    "weighted_avg_chiller_cop": 7.049454234751222,
    "time_in_high_plr_region": 393.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 393.25,
    "time_in_each_mode": "{'-1': 323.0, '2': 397.0}",
    "mode_switch_count": 238,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0956947001391048,
    "solve_time_p95_s": 0.3009421649992873,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1240553.6651103378,
    "energy_cost": 1240553.6651103378,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 45685.85994692404,
    "cold_station_proxy_energy_cost": 45685.85994692404,
    "cold_station_proxy_grid_import_kwh": 942470.6900267804,
    "cold_station_proxy_pv_spill_kwh": 189931.85864802756,
    "grid_import_kwh": 13712538.831378752,
    "peak_grid_kw": 21090.000000000025,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3394516379143236,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14099263.791378751,
    "cold_station_energy_kwh": 1139263.7913787528,
    "pue_avg": 1.0879061567421875,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.174438572590589e-13,
    "max_temp_c": 27.000000000001084,
    "soc_min": 0.1458915598276612,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1499999999999897,
    "soc_delta": -0.3500000000000102,
    "soc_inventory_delta_kwh_th": -6300.000000000185,
    "tes_charge_kwh_th": 103347.37853348911,
    "tes_discharge_kwh_th": 88290.54132199245,
    "tes_equivalent_cycles": 4.905030073444025,
    "tes_charge_weighted_avg_price": 31.46418496790622,
    "tes_discharge_weighted_avg_price": 180.6871952301717,
    "tes_arbitrage_price_spread": 149.22301026226552,
    "charge_steps": 625,
    "discharge_steps": 372,
    "idle_steps": 1883,
    "charge_discharge_switch_count": 123,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9066198845587674,
    "avg_mode_specific_plr": 0.9066198845587674,
    "weighted_avg_chiller_cop": 7.044993045394389,
    "time_in_high_plr_region": 398.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 398.75,
    "time_in_each_mode": "{'-1': 317.25, '0': 0.5, '2': 402.25}",
    "mode_switch_count": 233,
    "max_signed_du": 0.1000000000197666,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000197666,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2015418964929772,
    "solve_time_p95_s": 0.5538709149979693,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1294741.4706545258,
    "energy_cost": 1294741.4706545258,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 89532.7870360091,
    "cold_station_proxy_energy_cost": 89532.7870360091,
    "cold_station_proxy_grid_import_kwh": 1447250.059786827,
    "cold_station_proxy_pv_spill_kwh": 124735.2468283357,
    "grid_import_kwh": 14282514.812958492,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.226255535424749,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669239.772958493,
    "cold_station_energy_kwh": 1709239.7729584917,
    "pue_avg": 1.1318857849505009,
    "pue_p95": 1.1716666666666682,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9737348092948724,
    "avg_mode_specific_plr": 0.9737348092948724,
    "weighted_avg_chiller_cop": 7.100031909061308,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 153.5, '2': 566.5}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0552256427777895,
    "solve_time_p95_s": 0.1560118650093498,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1294167.5716459686,
    "energy_cost": 1294167.5716459686,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 88958.33592126983,
    "cold_station_proxy_energy_cost": 88958.33592126983,
    "cold_station_proxy_grid_import_kwh": 1446021.8029081095,
    "cold_station_proxy_pv_spill_kwh": 124728.39,
    "grid_import_kwh": 14281293.41290811,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2264173302430895,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14668018.372908108,
    "cold_station_energy_kwh": 1708018.3729081096,
    "pue_avg": 1.1317915411194528,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999901,
    "soc_max": 0.5038087536206113,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 84184.29379956462,
    "tes_discharge_kwh_th": 72214.43212954892,
    "tes_equivalent_cycles": 4.011912896086051,
    "tes_charge_weighted_avg_price": 9.10146495712956,
    "tes_discharge_weighted_avg_price": 241.24367645242845,
    "tes_arbitrage_price_spread": 232.14221149529888,
    "charge_steps": 648,
    "discharge_steps": 275,
    "idle_steps": 1957,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9739178591238672,
    "avg_mode_specific_plr": 0.9739178591238672,
    "weighted_avg_chiller_cop": 7.1001725591290406,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000009089,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000009089,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0771082674306398,
    "solve_time_p95_s": 0.3427341699993118,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1228457.4329855044,
    "energy_cost": 1228457.4329855044,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 29735.020221874274,
    "cold_station_proxy_energy_cost": 29735.020221874274,
    "cold_station_proxy_grid_import_kwh": 955569.360604902,
    "cold_station_proxy_pv_spill_kwh": 191787.81,
    "grid_import_kwh": 13723781.550604902,
    "peak_grid_kw": 21090.000000000025,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3361345254766716,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14110506.510604903,
    "cold_station_energy_kwh": 1150506.510604902,
    "pue_avg": 1.0887736505096377,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.329070518200752e-14,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8505038009705882,
    "avg_mode_specific_plr": 0.8505038009705882,
    "weighted_avg_chiller_cop": 6.9932380938475,
    "time_in_high_plr_region": 430.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 430.0,
    "time_in_each_mode": "{'-1': 290.0, '2': 430.0}",
    "mode_switch_count": 182,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0767745322570944,
    "solve_time_p95_s": 0.309042735006369,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1228555.2029386722,
    "energy_cost": 1228555.2029386722,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 31476.992596672368,
    "cold_station_proxy_energy_cost": 31476.992596672368,
    "cold_station_proxy_grid_import_kwh": 971019.4027978458,
    "cold_station_proxy_pv_spill_kwh": 212207.82000000245,
    "grid_import_kwh": 13718811.582797842,
    "peak_grid_kw": 21090.000000000266,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.337592861992397,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14105536.542797845,
    "cold_station_energy_kwh": 1145536.5427978437,
    "pue_avg": 1.08839016533934,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.973799150320701e-14,
    "max_temp_c": 27.0000000000002,
    "soc_min": 0.1379935551530866,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1500000000000156,
    "soc_delta": -0.3499999999999843,
    "soc_inventory_delta_kwh_th": -6299.999999999718,
    "tes_charge_kwh_th": 100511.577000947,
    "tes_discharge_kwh_th": 86244.05238606922,
    "tes_equivalent_cycles": 4.7913362436705125,
    "tes_charge_weighted_avg_price": 12.02865744587278,
    "tes_discharge_weighted_avg_price": 217.71119579562483,
    "tes_arbitrage_price_spread": 205.6825383497521,
    "charge_steps": 789,
    "discharge_steps": 391,
    "idle_steps": 1700,
    "charge_discharge_switch_count": 117,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.8685251047597189,
    "avg_mode_specific_plr": 0.8685251047597189,
    "weighted_avg_chiller_cop": 7.009788246493984,
    "time_in_high_plr_region": 422.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 422.5,
    "time_in_each_mode": "{'-1': 290.25, '0': 14.5, '2': 415.25}",
    "mode_switch_count": 273,
    "max_signed_du": 0.1000000000004332,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000004332,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1955206610067863,
    "solve_time_p95_s": 0.8513965399921273,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1309789.0742445246,
    "energy_cost": 1309789.0742445246,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 90786.59712367802,
    "cold_station_proxy_energy_cost": 90786.59712367802,
    "cold_station_proxy_grid_import_kwh": 1447801.746094535,
    "cold_station_proxy_pv_spill_kwh": 124728.39,
    "grid_import_kwh": 14283073.356094535,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261816240896437,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669798.316094534,
    "cold_station_energy_kwh": 1709798.316094535,
    "pue_avg": 1.1319288824147018,
    "pue_p95": 1.1716666666666682,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.0302869668521453e-13,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9740904926802606,
    "avg_mode_specific_plr": 0.9740904926802606,
    "weighted_avg_chiller_cop": 7.100305162309484,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 153.5, '2': 566.5}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.055257063055266,
    "solve_time_p95_s": 0.1552021249990502,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1308712.6638541422,
    "energy_cost": 1308712.6638541422,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 89719.89397884076,
    "cold_station_proxy_energy_cost": 89719.89397884076,
    "cold_station_proxy_grid_import_kwh": 1447786.9534114234,
    "cold_station_proxy_pv_spill_kwh": 124832.43,
    "grid_import_kwh": 14282954.523411425,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261973450300433,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669679.483411424,
    "cold_station_energy_kwh": 1709679.4834114234,
    "pue_avg": 1.13191971322619,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 84448.46216424662,
    "tes_discharge_kwh_th": 72427.25118346106,
    "tes_equivalent_cycles": 4.023736176858948,
    "tes_charge_weighted_avg_price": 9.089866734592034,
    "tes_discharge_weighted_avg_price": 241.1035800466101,
    "tes_arbitrage_price_spread": 232.0137133120181,
    "charge_steps": 733,
    "discharge_steps": 276,
    "idle_steps": 1871,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9749765980166528,
    "avg_mode_specific_plr": 0.9749765980166528,
    "weighted_avg_chiller_cop": 7.10098513569274,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000002172,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000002172,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0870933407293604,
    "solve_time_p95_s": 0.3298969499977828,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1242352.6885782962,
    "energy_cost": 1242352.6885782962,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 30242.02666267981,
    "cold_station_proxy_energy_cost": 30242.02666267981,
    "cold_station_proxy_grid_import_kwh": 953638.1071309728,
    "cold_station_proxy_pv_spill_kwh": 188621.22,
    "grid_import_kwh": 13725016.887130972,
    "peak_grid_kw": 21090.000000000025,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3357739939408685,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14111741.847130973,
    "cold_station_energy_kwh": 1151741.847130973,
    "pue_avg": 1.088868969686032,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 2.664535259100376e-15,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8504179400869257,
    "avg_mode_specific_plr": 0.8504179400869257,
    "weighted_avg_chiller_cop": 6.993154178279469,
    "time_in_high_plr_region": 423.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 423.25,
    "time_in_each_mode": "{'-1': 289.5, '2': 430.5}",
    "mode_switch_count": 180,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0777846035764216,
    "solve_time_p95_s": 0.3041054950059333,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1240301.852680831,
    "energy_cost": 1240301.852680831,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 28947.91674095565,
    "cold_station_proxy_energy_cost": 28947.91674095565,
    "cold_station_proxy_grid_import_kwh": 960587.1092678284,
    "cold_station_proxy_pv_spill_kwh": 196659.833222783,
    "grid_import_kwh": 13723927.276045045,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3360919554019452,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14110652.236045048,
    "cold_station_energy_kwh": 1150652.2360450453,
    "pue_avg": 1.0887848947565624,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 9.769962616701378e-15,
    "max_temp_c": 27.00000000000004,
    "soc_min": 0.1499999999997492,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1499999999997492,
    "soc_delta": -0.3500000000002508,
    "soc_inventory_delta_kwh_th": -6300.000000004514,
    "tes_charge_kwh_th": 99042.42945429673,
    "tes_discharge_kwh_th": 84792.33800978598,
    "tes_equivalent_cycles": 4.71068544498811,
    "tes_charge_weighted_avg_price": 5.8,
    "tes_discharge_weighted_avg_price": 217.34743482055515,
    "tes_arbitrage_price_spread": 211.54743482055517,
    "charge_steps": 726,
    "discharge_steps": 317,
    "idle_steps": 1837,
    "charge_discharge_switch_count": 59,
    "first_discharge_step": 65.0,
    "first_discharge_timestamp": "2025-07-01 16:15:00",
    "avg_chiller_plr": 0.8841041649713527,
    "avg_mode_specific_plr": 0.8841041649713527,
    "weighted_avg_chiller_cop": 7.025099386763257,
    "time_in_high_plr_region": 409.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 409.0,
    "time_in_each_mode": "{'-1': 304.0, '0': 0.75, '2': 415.25}",
    "mode_switch_count": 187,
    "max_signed_du": 0.1000000000000004,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000004,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2095602663889116,
    "solve_time_p95_s": 0.5477623800063149,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g1p5_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1434156.9013694068,
    "energy_cost": 1434156.9013694068,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 95940.0999456215,
    "cold_station_proxy_energy_cost": 95940.0999456215,
    "cold_station_proxy_grid_import_kwh": 1447250.0597868278,
    "cold_station_proxy_pv_spill_kwh": 124735.2468283357,
    "grid_import_kwh": 14282514.812958494,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262555354247489,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669239.772958493,
    "cold_station_energy_kwh": 1709239.772958492,
    "pue_avg": 1.131885784950501,
    "pue_p95": 1.1716666666666682,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9737348092948724,
    "avg_mode_specific_plr": 0.9737348092948724,
    "weighted_avg_chiller_cop": 7.100031909061308,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 153.5, '2': 566.5}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0545633253470997,
    "solve_time_p95_s": 0.1495298599998928,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1433446.672942962,
    "energy_cost": 1433446.672942962,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 95229.3364235648,
    "cold_station_proxy_energy_cost": 95229.3364235648,
    "cold_station_proxy_grid_import_kwh": 1445954.617107798,
    "cold_station_proxy_pv_spill_kwh": 124728.39,
    "grid_import_kwh": 14281226.227107797,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2264262368381091,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14667951.187107798,
    "cold_station_energy_kwh": 1707951.187107798,
    "pue_avg": 1.1317863570299227,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.8030021919912545e-13,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.15,
    "soc_max": 0.5038087536206113,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 90709.29379954992,
    "tes_discharge_kwh_th": 77725.47589661625,
    "tes_equivalent_cycles": 4.318081994256458,
    "tes_charge_weighted_avg_price": 8.762250270960104,
    "tes_discharge_weighted_avg_price": 284.62751809636245,
    "tes_arbitrage_price_spread": 275.8652678254023,
    "charge_steps": 677,
    "discharge_steps": 304,
    "idle_steps": 1899,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9738750370360584,
    "avg_mode_specific_plr": 0.9738750370360584,
    "weighted_avg_chiller_cop": 7.100139660143355,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000029826,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000029826,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0786994169445935,
    "solve_time_p95_s": 0.3132135699917849,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1360523.7076205895,
    "energy_cost": 1360523.7076205895,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 28937.475463329454,
    "cold_station_proxy_energy_cost": 28937.475463329454,
    "cold_station_proxy_grid_import_kwh": 955681.2693477388,
    "cold_station_proxy_pv_spill_kwh": 191787.81,
    "grid_import_kwh": 13723893.45934774,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3361018331509295,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14110618.41934774,
    "cold_station_energy_kwh": 1150618.4193477388,
    "pue_avg": 1.0887822854434983,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.900701818158268e-13,
    "max_temp_c": 27.00000000000005,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8525956106359233,
    "avg_mode_specific_plr": 0.8525956106359233,
    "weighted_avg_chiller_cop": 6.992212424413029,
    "time_in_high_plr_region": 439.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 439.0,
    "time_in_each_mode": "{'-1': 281.0, '0': 13.5, '2': 425.5}",
    "mode_switch_count": 182,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0767388355554279,
    "solve_time_p95_s": 0.2590650649974123,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1360954.563385317,
    "energy_cost": 1360954.563385317,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 31701.98671907051,
    "cold_station_proxy_energy_cost": 31701.98671907051,
    "cold_station_proxy_grid_import_kwh": 977964.873587565,
    "cold_station_proxy_pv_spill_kwh": 221691.765,
    "grid_import_kwh": 13716273.108587565,
    "peak_grid_kw": 21090.00000000019,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3383426189668779,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14102998.068587566,
    "cold_station_energy_kwh": 1142998.068587565,
    "pue_avg": 1.0881942954157071,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.970602038971266e-14,
    "max_temp_c": 27.00000000000036,
    "soc_min": 0.1379935551530866,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1500000000000156,
    "soc_delta": -0.3499999999999843,
    "soc_inventory_delta_kwh_th": -6299.999999999718,
    "tes_charge_kwh_th": 100511.57700094066,
    "tes_discharge_kwh_th": 86244.05238606372,
    "tes_equivalent_cycles": 4.791336243670207,
    "tes_charge_weighted_avg_price": 11.821853914207097,
    "tes_discharge_weighted_avg_price": 254.4280932245125,
    "tes_arbitrage_price_spread": 242.60623931030543,
    "charge_steps": 789,
    "discharge_steps": 391,
    "idle_steps": 1700,
    "charge_discharge_switch_count": 117,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.8832298656570073,
    "avg_mode_specific_plr": 0.8832298656570073,
    "weighted_avg_chiller_cop": 7.023738545669962,
    "time_in_high_plr_region": 422.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 422.5,
    "time_in_each_mode": "{'-1': 297.5, '0': 14.5, '2': 408.0}",
    "mode_switch_count": 273,
    "max_signed_du": 0.1000000000004259,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000004259,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1845213887151203,
    "solve_time_p95_s": 0.600420100003975,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1448336.7481425134,
    "energy_cost": 1448336.7481425134,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 96861.51152202042,
    "cold_station_proxy_energy_cost": 96861.51152202042,
    "cold_station_proxy_grid_import_kwh": 1448381.8164650116,
    "cold_station_proxy_pv_spill_kwh": 124728.38999999998,
    "grid_import_kwh": 14283653.426465012,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261049151815337,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670378.386465011,
    "cold_station_energy_kwh": 1710378.3864650116,
    "pue_avg": 1.1319736409309424,
    "pue_p95": 1.1716666666666682,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.861977570020828e-14,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9744598847286452,
    "avg_mode_specific_plr": 0.9744598847286452,
    "weighted_avg_chiller_cop": 7.100588758300206,
    "time_in_high_plr_region": 566.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.25,
    "time_in_each_mode": "{'-1': 153.5, '2': 566.5}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0539972293751563,
    "solve_time_p95_s": 0.1466757200090796,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1447294.852194684,
    "energy_cost": 1447294.852194684,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 95829.01309408146,
    "cold_station_proxy_energy_cost": 95829.01309408146,
    "cold_station_proxy_grid_import_kwh": 1447772.074925315,
    "cold_station_proxy_pv_spill_kwh": 124832.43,
    "grid_import_kwh": 14282939.644925317,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261993135296227,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669664.604925316,
    "cold_station_energy_kwh": 1709664.604925315,
    "pue_avg": 1.131918565194855,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.727152251391091e-14,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.15,
    "soc_max": 0.5037999499301742,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 85863.40483184234,
    "tes_discharge_kwh_th": 73621.97443122005,
    "tes_equivalent_cycles": 4.090109690623336,
    "tes_charge_weighted_avg_price": 8.928223066476926,
    "tes_discharge_weighted_avg_price": 284.53772141605543,
    "tes_arbitrage_price_spread": 275.60949834957853,
    "charge_steps": 763,
    "discharge_steps": 276,
    "idle_steps": 1841,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9749671149438064,
    "avg_mode_specific_plr": 0.9749671149438064,
    "weighted_avg_chiller_cop": 7.100977864492092,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000001901,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000001901,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0919000999651972,
    "solve_time_p95_s": 0.3429686099909303,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1373880.4540641792,
    "energy_cost": 1373880.4540641792,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 29423.55538894656,
    "cold_station_proxy_energy_cost": 29423.55538894656,
    "cold_station_proxy_grid_import_kwh": 953750.0158738106,
    "cold_station_proxy_pv_spill_kwh": 188621.22,
    "grid_import_kwh": 13725128.79587381,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3357413717044536,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14111853.75587381,
    "cold_station_energy_kwh": 1151853.7558738105,
    "pue_avg": 1.0888776046198927,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 3.1974423109204515e-14,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8525091282349014,
    "avg_mode_specific_plr": 0.8525091282349014,
    "weighted_avg_chiller_cop": 6.9921296170046014,
    "time_in_high_plr_region": 431.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 431.75,
    "time_in_each_mode": "{'-1': 280.5, '0': 13.5, '2': 426.0}",
    "mode_switch_count": 180,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0771040815971799,
    "solve_time_p95_s": 0.2531575999979394,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1371890.2609318767,
    "energy_cost": 1371890.2609318767,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 28169.742564021435,
    "cold_station_proxy_energy_cost": 28169.742564021435,
    "cold_station_proxy_grid_import_kwh": 960592.6708948128,
    "cold_station_proxy_pv_spill_kwh": 196702.403222783,
    "grid_import_kwh": 13723890.26767203,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3361027654591685,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14110615.22767203,
    "cold_station_energy_kwh": 1150615.2276720298,
    "pue_avg": 1.0887820391722245,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.3589129821411916e-13,
    "max_temp_c": 27.000000000000103,
    "soc_min": 0.1499999999999999,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1500000000000076,
    "soc_delta": -0.3499999999999924,
    "soc_inventory_delta_kwh_th": -6299.999999999863,
    "tes_charge_kwh_th": 98564.74019808658,
    "tes_discharge_kwh_th": 84377.47400643106,
    "tes_equivalent_cycles": 4.687637444801726,
    "tes_charge_weighted_avg_price": 5.804214505615364,
    "tes_discharge_weighted_avg_price": 257.22741962379393,
    "tes_arbitrage_price_spread": 251.42320511817857,
    "charge_steps": 725,
    "discharge_steps": 306,
    "idle_steps": 1849,
    "charge_discharge_switch_count": 59,
    "first_discharge_step": 79.0,
    "first_discharge_timestamp": "2025-07-01 19:45:00",
    "avg_chiller_plr": 0.8842822480191549,
    "avg_mode_specific_plr": 0.8842822480191549,
    "weighted_avg_chiller_cop": 7.025132150821082,
    "time_in_high_plr_region": 408.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 408.5,
    "time_in_each_mode": "{'-1': 304.5, '2': 415.5}",
    "mode_switch_count": 188,
    "max_signed_du": 0.1000000000000004,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000004,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1911525347568183,
    "solve_time_p95_s": 0.4965575299931514,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_screen_g2_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1289412.4439891211,
    "energy_cost": 1289412.4439891211,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 126720.78110983374,
    "cold_station_proxy_energy_cost": 126720.78110983374,
    "cold_station_proxy_grid_import_kwh": 1402583.1679550502,
    "cold_station_proxy_pv_spill_kwh": 35453.10930034191,
    "grid_import_kwh": 14327130.058654709,
    "peak_grid_kw": 21011.25,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2204999591680256,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14713855.01865471,
    "cold_station_energy_kwh": 1753855.0186547083,
    "pue_avg": 1.1353283193406412,
    "pue_p95": 1.1670221797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8542794955465476,
    "avg_mode_specific_plr": 0.8542794955465476,
    "weighted_avg_chiller_cop": 6.883230362935442,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 4.25, '0': 0.25, '1': 187.5, '2': 528.0}",
    "mode_switch_count": 62,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1276706.4982035677,
    "energy_cost": 1276706.4982035677,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 122898.18937397852,
    "cold_station_proxy_energy_cost": 122898.18937397852,
    "cold_station_proxy_grid_import_kwh": 1427213.0449748377,
    "cold_station_proxy_pv_spill_kwh": 116332.80000000012,
    "grid_import_kwh": 14270880.244974837,
    "peak_grid_kw": 21090.00000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2278061818299692,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14657605.204974838,
    "cold_station_energy_kwh": 1697605.2049748371,
    "pue_avg": 1.1309880559394163,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9545292073789194,
    "avg_mode_specific_plr": 0.9545292073789194,
    "weighted_avg_chiller_cop": 7.085007304602575,
    "time_in_high_plr_region": 572.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 572.75,
    "time_in_each_mode": "{'-1': 147.25, '2': 572.75}",
    "mode_switch_count": 181,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0965715695486425,
    "solve_time_p95_s": 0.3726188850043399,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1289565.121546853,
    "energy_cost": 1289565.121546853,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 126874.25141264316,
    "cold_station_proxy_energy_cost": 126874.25141264316,
    "cold_station_proxy_grid_import_kwh": 1408859.6090758566,
    "cold_station_proxy_pv_spill_kwh": 35170.989188429565,
    "grid_import_kwh": 14333688.619887428,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.219678468979278,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14720413.579887427,
    "cold_station_energy_kwh": 1760413.5798874272,
    "pue_avg": 1.1358343811641534,
    "pue_p95": 1.1638721797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.8241747741108338,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.6476832721273398,
    "soc_delta": 0.1476832721273397,
    "soc_inventory_delta_kwh_th": 2658.298898292116,
    "tes_charge_kwh_th": 158625.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 79.68930341008453,
    "tes_discharge_weighted_avg_price": 104.08735812133072,
    "tes_arbitrage_price_spread": 24.39805471124617,
    "charge_steps": 1410,
    "discharge_steps": 1050,
    "idle_steps": 420,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.8325615036239636,
    "avg_mode_specific_plr": 0.8325615036239636,
    "weighted_avg_chiller_cop": 6.891759581435707,
    "time_in_high_plr_region": 536.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 536.25,
    "time_in_each_mode": "{'0': 4.5, '1': 142.5, '2': 573.0}",
    "mode_switch_count": 61,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1276355.210479532,
    "energy_cost": 1276355.210479532,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 123383.56477410744,
    "cold_station_proxy_energy_cost": 123383.56477410744,
    "cold_station_proxy_grid_import_kwh": 1436922.0695208155,
    "cold_station_proxy_pv_spill_kwh": 124349.76,
    "grid_import_kwh": 14272572.309520816,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2275793452602042,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14659297.269520815,
    "cold_station_energy_kwh": 1699297.2695208157,
    "pue_avg": 1.1311186164753717,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0003112661489135,
    "max_temp_c": 27.00124506459565,
    "soc_min": 0.1499999999999894,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15,
    "soc_delta": -0.35,
    "soc_inventory_delta_kwh_th": -6300.0,
    "tes_charge_kwh_th": 7333.601732477096,
    "tes_discharge_kwh_th": 8294.898340943244,
    "tes_equivalent_cycles": 0.460827685607958,
    "tes_charge_weighted_avg_price": 84.23925265203401,
    "tes_discharge_weighted_avg_price": 108.115308094828,
    "tes_arbitrage_price_spread": 23.876055442793984,
    "charge_steps": 551,
    "discharge_steps": 107,
    "idle_steps": 2222,
    "charge_discharge_switch_count": 58,
    "first_discharge_step": 38.0,
    "first_discharge_timestamp": "2025-07-01 09:30:00",
    "avg_chiller_plr": 0.9560623512232844,
    "avg_mode_specific_plr": 0.9560623512232844,
    "weighted_avg_chiller_cop": 7.086226482934841,
    "time_in_high_plr_region": 572.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 572.25,
    "time_in_each_mode": "{'-1': 147.5, '2': 572.5}",
    "mode_switch_count": 121,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.6261765267699955e-09,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1706984855901131,
    "solve_time_p95_s": 0.4446307100079136,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1236545.393416596,
    "energy_cost": 1236545.393416596,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 81542.43663356137,
    "cold_station_proxy_energy_cost": 81542.43663356137,
    "cold_station_proxy_grid_import_kwh": 896816.9567426755,
    "cold_station_proxy_pv_spill_kwh": 116897.16872588397,
    "grid_import_kwh": 13739919.788016792,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3314847648844289,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14126644.748016791,
    "cold_station_energy_kwh": 1166644.7480167917,
    "pue_avg": 1.090018884877839,
    "pue_p95": 1.1250221797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.7729365523197647,
    "avg_mode_specific_plr": 0.7729365523197647,
    "weighted_avg_chiller_cop": 6.647478404350377,
    "time_in_high_plr_region": 377.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 377.75,
    "time_in_each_mode": "{'-1': 7.5, '0': 200.75, '1': 309.75, '2': 202.0}",
    "mode_switch_count": 119,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1222748.4177696616,
    "energy_cost": 1222748.4177696616,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 73337.59796592797,
    "cold_station_proxy_energy_cost": 73337.59796592797,
    "cold_station_proxy_grid_import_kwh": 877922.8812865089,
    "cold_station_proxy_pv_spill_kwh": 163022.73948692603,
    "grid_import_kwh": 13674900.141799584,
    "peak_grid_kw": 21090.000000000025,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3510495170891233,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14061625.101799585,
    "cold_station_energy_kwh": 1101625.101799583,
    "pue_avg": 1.085001936867252,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.4178883601707645e-14,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9230507550092608,
    "avg_mode_specific_plr": 0.9230507550092608,
    "weighted_avg_chiller_cop": 7.0518264781831,
    "time_in_high_plr_region": 428.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 428.5,
    "time_in_each_mode": "{'-1': 284.0, '0': 79.25, '2': 356.75}",
    "mode_switch_count": 268,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1407721697915702,
    "solve_time_p95_s": 0.293531984999572,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1237388.1699010308,
    "energy_cost": 1237388.1699010308,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 82301.78351252977,
    "cold_station_proxy_energy_cost": 82301.78351252977,
    "cold_station_proxy_grid_import_kwh": 910136.8524705652,
    "cold_station_proxy_pv_spill_kwh": 114965.09878976375,
    "grid_import_kwh": 13755171.753680805,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3272070693856282,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14141896.7136808,
    "cold_station_energy_kwh": 1181896.7136808014,
    "pue_avg": 1.091195734080309,
    "pue_p95": 1.1218721797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.8241747741108338,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.6476832721273398,
    "soc_delta": 0.1476832721273397,
    "soc_inventory_delta_kwh_th": 2658.298898292116,
    "tes_charge_kwh_th": 158625.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 79.68930341008453,
    "tes_discharge_weighted_avg_price": 104.08735812133072,
    "tes_arbitrage_price_spread": 24.39805471124617,
    "charge_steps": 1410,
    "discharge_steps": 1050,
    "idle_steps": 420,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.759149751889451,
    "avg_mode_specific_plr": 0.759149751889451,
    "weighted_avg_chiller_cop": 6.620933122411202,
    "time_in_high_plr_region": 326.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 326.0,
    "time_in_each_mode": "{'0': 178.75, '1': 339.75, '2': 201.5}",
    "mode_switch_count": 118,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1223029.5665862898,
    "energy_cost": 1223029.5665862898,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 74263.61281058901,
    "cold_station_proxy_energy_cost": 74263.61281058901,
    "cold_station_proxy_grid_import_kwh": 888489.7747542675,
    "cold_station_proxy_pv_spill_kwh": 170491.1390232117,
    "grid_import_kwh": 13677998.635731056,
    "peak_grid_kw": 21090.00000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3500649044651598,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14064723.595731055,
    "cold_station_energy_kwh": 1104723.5957310558,
    "pue_avg": 1.0852410181891248,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.4210854715202004e-14,
    "max_temp_c": 27.000000000000053,
    "soc_min": 0.1500000000000044,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1534141183644108,
    "soc_delta": -0.3465858816355891,
    "soc_inventory_delta_kwh_th": -6238.545869440604,
    "tes_charge_kwh_th": 5685.67386781676,
    "tes_discharge_kwh_th": 6755.790958691616,
    "tes_equivalent_cycles": 0.375321719927312,
    "tes_charge_weighted_avg_price": 87.06066964433988,
    "tes_discharge_weighted_avg_price": 108.773956100556,
    "tes_arbitrage_price_spread": 21.713286456216125,
    "charge_steps": 708,
    "discharge_steps": 51,
    "idle_steps": 2121,
    "charge_discharge_switch_count": 39,
    "first_discharge_step": 71.0,
    "first_discharge_timestamp": "2025-07-01 17:45:00",
    "avg_chiller_plr": 0.8798586571088058,
    "avg_mode_specific_plr": 0.8798586571088058,
    "weighted_avg_chiller_cop": 7.0218821114932295,
    "time_in_high_plr_region": 413.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 413.25,
    "time_in_each_mode": "{'-1': 295.75, '0': 38.0, '2': 386.25}",
    "mode_switch_count": 362,
    "max_signed_du": 0.100000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.3205863069742916e-09,
    "max_signed_valve_du": 0.100000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2257014183332911,
    "solve_time_p95_s": 0.454589164994104,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_flat_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1335024.4577842462,
    "energy_cost": 1335024.4577842462,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 133150.70314197423,
    "cold_station_proxy_energy_cost": 133150.70314197423,
    "cold_station_proxy_grid_import_kwh": 1402583.1679550502,
    "cold_station_proxy_pv_spill_kwh": 35453.10930034191,
    "grid_import_kwh": 14327130.058654709,
    "peak_grid_kw": 21011.25,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2204999591680256,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14713855.01865471,
    "cold_station_energy_kwh": 1753855.0186547083,
    "pue_avg": 1.1353283193406412,
    "pue_p95": 1.1670221797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8542794955465476,
    "avg_mode_specific_plr": 0.8542794955465476,
    "weighted_avg_chiller_cop": 6.883230362935442,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 4.25, '0': 0.25, '1': 187.5, '2': 528.0}",
    "mode_switch_count": 62,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1284743.8250342272,
    "energy_cost": 1284743.8250342272,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 99810.21353422728,
    "cold_station_proxy_energy_cost": 99810.21353422728,
    "cold_station_proxy_grid_import_kwh": 1449424.3477498814,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14284716.327749882,
    "peak_grid_kw": 21090.00000000012,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2259644913138953,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14671441.287749885,
    "cold_station_energy_kwh": 1711441.2877498814,
    "pue_avg": 1.1320556549189724,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.976099515950699,
    "avg_mode_specific_plr": 0.976099515950699,
    "weighted_avg_chiller_cop": 7.101845245651457,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0567455044096631,
    "solve_time_p95_s": 0.1651846850123543,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1333447.6970190897,
    "energy_cost": 1333447.6970190897,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 131678.56887693037,
    "cold_station_proxy_energy_cost": 131678.56887693037,
    "cold_station_proxy_grid_import_kwh": 1408859.6090758566,
    "cold_station_proxy_pv_spill_kwh": 35170.989188429565,
    "grid_import_kwh": 14333688.619887428,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.219678468979278,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14720413.579887427,
    "cold_station_energy_kwh": 1760413.5798874272,
    "pue_avg": 1.1358343811641534,
    "pue_p95": 1.1638721797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.8241747741108338,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.6476832721273398,
    "soc_delta": 0.1476832721273397,
    "soc_inventory_delta_kwh_th": 2658.298898292116,
    "tes_charge_kwh_th": 158625.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 41.63829787234042,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 121.99027355623102,
    "charge_steps": 1410,
    "discharge_steps": 1050,
    "idle_steps": 420,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.8325615036239636,
    "avg_mode_specific_plr": 0.8325615036239636,
    "weighted_avg_chiller_cop": 6.891759581435707,
    "time_in_high_plr_region": 536.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 536.25,
    "time_in_each_mode": "{'0': 4.5, '1': 142.5, '2': 573.0}",
    "mode_switch_count": 61,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1284890.0066353108,
    "energy_cost": 1284890.0066353108,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 99965.0304553108,
    "cold_station_proxy_energy_cost": 99965.0304553108,
    "cold_station_proxy_grid_import_kwh": 1445972.3567873535,
    "cold_station_proxy_pv_spill_kwh": 124812.06,
    "grid_import_kwh": 14281160.296787351,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.226434977679622,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14667885.256787352,
    "cold_station_energy_kwh": 1707885.2567873534,
    "pue_avg": 1.131781269813839,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.149999999999981,
    "soc_max": 0.5388947006618917,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 88128.15130675108,
    "tes_discharge_kwh_th": 75541.83337732959,
    "tes_equivalent_cycles": 4.196768520962755,
    "tes_charge_weighted_avg_price": 31.278332289845093,
    "tes_discharge_weighted_avg_price": 197.82140356488415,
    "tes_arbitrage_price_spread": 166.5430712750391,
    "charge_steps": 681,
    "discharge_steps": 276,
    "idle_steps": 1923,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9738330151511032,
    "avg_mode_specific_plr": 0.9738330151511032,
    "weighted_avg_chiller_cop": 7.100107373414343,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000003624,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000003624,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0839174176736024,
    "solve_time_p95_s": 0.3514094400001334,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1280210.6558710174,
    "energy_cost": 1280210.6558710174,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 87720.52190374561,
    "cold_station_proxy_energy_cost": 87720.52190374561,
    "cold_station_proxy_grid_import_kwh": 896816.9567426755,
    "cold_station_proxy_pv_spill_kwh": 116897.16872588397,
    "grid_import_kwh": 13739919.788016792,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3314847648844289,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14126644.748016791,
    "cold_station_energy_kwh": 1166644.7480167917,
    "pue_avg": 1.090018884877839,
    "pue_p95": 1.1250221797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.7729365523197647,
    "avg_mode_specific_plr": 0.7729365523197647,
    "weighted_avg_chiller_cop": 6.647478404350377,
    "time_in_high_plr_region": 377.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 377.75,
    "time_in_each_mode": "{'-1': 7.5, '0': 200.75, '1': 309.75, '2': 202.0}",
    "mode_switch_count": 119,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1225472.450120189,
    "energy_cost": 1225472.450120189,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 46409.76239854947,
    "cold_station_proxy_energy_cost": 46409.76239854947,
    "cold_station_proxy_grid_import_kwh": 931415.6829419748,
    "cold_station_proxy_pv_spill_kwh": 186078.445763379,
    "grid_import_kwh": 13705337.237178598,
    "peak_grid_kw": 21090.00000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3416110536716294,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14092062.197178597,
    "cold_station_energy_kwh": 1132062.1971785957,
    "pue_avg": 1.0873504781773606,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 29,
    "temp_violation_degree_hours": 0.0100356619156869,
    "max_temp_c": 27.001384229229743,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9043502462271732,
    "avg_mode_specific_plr": 0.9043502462271732,
    "weighted_avg_chiller_cop": 7.043079404765257,
    "time_in_high_plr_region": 393.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 393.5,
    "time_in_each_mode": "{'-1': 319.25, '2': 400.75}",
    "mode_switch_count": 238,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1028664996875957,
    "solve_time_p95_s": 0.316358225002477,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1278982.51158565,
    "energy_cost": 1278982.51158565,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 86764.60802428164,
    "cold_station_proxy_energy_cost": 86764.60802428164,
    "cold_station_proxy_grid_import_kwh": 910136.8524705652,
    "cold_station_proxy_pv_spill_kwh": 114965.09878976375,
    "grid_import_kwh": 13755171.753680805,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3272070693856282,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14141896.7136808,
    "cold_station_energy_kwh": 1181896.7136808014,
    "pue_avg": 1.091195734080309,
    "pue_p95": 1.1218721797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.8241747741108338,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.6476832721273398,
    "soc_delta": 0.1476832721273397,
    "soc_inventory_delta_kwh_th": 2658.298898292116,
    "tes_charge_kwh_th": 158625.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 41.63829787234042,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 121.99027355623102,
    "charge_steps": 1410,
    "discharge_steps": 1050,
    "idle_steps": 420,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.759149751889451,
    "avg_mode_specific_plr": 0.759149751889451,
    "weighted_avg_chiller_cop": 6.620933122411202,
    "time_in_high_plr_region": 326.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 326.0,
    "time_in_each_mode": "{'0': 178.75, '1': 339.75, '2': 201.5}",
    "mode_switch_count": 118,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1225787.5406890283,
    "energy_cost": 1225787.5406890283,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 47074.41338735831,
    "cold_station_proxy_energy_cost": 47074.41338735831,
    "cold_station_proxy_grid_import_kwh": 930689.8351291706,
    "cold_station_proxy_pv_spill_kwh": 190296.65323289277,
    "grid_import_kwh": 13700393.181896277,
    "peak_grid_kw": 21090.000000001903,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3431095158750342,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14087118.141896278,
    "cold_station_energy_kwh": 1127118.1418962777,
    "pue_avg": 1.0869689924302683,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 3.552713678800501e-15,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.1322995427358779,
    "soc_max": 0.5117579749876119,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1731773531864264,
    "soc_delta": -0.3268226468135736,
    "soc_inventory_delta_kwh_th": -5882.807642644325,
    "tes_charge_kwh_th": 102826.08313484704,
    "tes_discharge_kwh_th": 87800.5169816893,
    "tes_equivalent_cycles": 4.877806498982739,
    "tes_charge_weighted_avg_price": 36.02563688736891,
    "tes_discharge_weighted_avg_price": 173.16663371563467,
    "tes_arbitrage_price_spread": 137.14099682826577,
    "charge_steps": 612,
    "discharge_steps": 400,
    "idle_steps": 1868,
    "charge_discharge_switch_count": 133,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9174869537064876,
    "avg_mode_specific_plr": 0.9174869537064876,
    "weighted_avg_chiller_cop": 7.053817126720244,
    "time_in_high_plr_region": 405.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 405.75,
    "time_in_each_mode": "{'-1': 308.5, '0': 27.5, '2': 384.0}",
    "mode_switch_count": 270,
    "max_signed_du": 0.1000000000006952,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 6.875779945403336e-10,
    "max_signed_valve_du": 0.1000000000006952,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2265732394792798,
    "solve_time_p95_s": 0.5886417400055505,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1352855.325911415,
    "energy_cost": 1352855.325911415,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 134306.95335512987,
    "cold_station_proxy_energy_cost": 134306.95335512987,
    "cold_station_proxy_grid_import_kwh": 1402583.1679550502,
    "cold_station_proxy_pv_spill_kwh": 35453.10930034191,
    "grid_import_kwh": 14327130.058654709,
    "peak_grid_kw": 21011.25,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2204999591680256,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14713855.01865471,
    "cold_station_energy_kwh": 1753855.0186547083,
    "pue_avg": 1.1353283193406412,
    "pue_p95": 1.1670221797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8542794955465476,
    "avg_mode_specific_plr": 0.8542794955465476,
    "weighted_avg_chiller_cop": 6.883230362935442,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 4.25, '0': 0.25, '1': 187.5, '2': 528.0}",
    "mode_switch_count": 62,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303101.4322209014,
    "energy_cost": 1303101.4322209014,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101338.21492570137,
    "cold_station_proxy_energy_cost": 101338.21492570137,
    "cold_station_proxy_grid_import_kwh": 1450409.1724911183,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14285701.15249112,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258345380154355,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672426.112491118,
    "cold_station_energy_kwh": 1712426.1124911185,
    "pue_avg": 1.1321316444823393,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9767272118529554,
    "avg_mode_specific_plr": 0.9767272118529554,
    "weighted_avg_chiller_cop": 7.102325264300172,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0530426779166039,
    "solve_time_p95_s": 0.1576578099928156,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1351195.4338734697,
    "energy_cost": 1351195.4338734697,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 132785.35784230696,
    "cold_station_proxy_energy_cost": 132785.35784230696,
    "cold_station_proxy_grid_import_kwh": 1408213.38730814,
    "cold_station_proxy_pv_spill_kwh": 35601.80370024066,
    "grid_import_kwh": 14332611.5836079,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2198129524479364,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14719336.543607898,
    "cold_station_energy_kwh": 1759336.5436078997,
    "pue_avg": 1.1357512765129552,
    "pue_p95": 1.1638721797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.3678823076493392,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.3676983664955146,
    "soc_delta": -0.1323016335044853,
    "soc_inventory_delta_kwh_th": -2381.429403080737,
    "tes_charge_kwh_th": 148500.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 39.24,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 124.38857142857142,
    "charge_steps": 1320,
    "discharge_steps": 1050,
    "idle_steps": 510,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.8389070758091217,
    "avg_mode_specific_plr": 0.8389070758091217,
    "weighted_avg_chiller_cop": 6.888930336709144,
    "time_in_high_plr_region": 551.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 551.25,
    "time_in_each_mode": "{'0': 4.5, '1': 157.5, '2': 558.0}",
    "mode_switch_count": 61,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302988.6022383643,
    "energy_cost": 1302988.6022383643,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101225.38494316448,
    "cold_station_proxy_energy_cost": 101225.38494316448,
    "cold_station_proxy_grid_import_kwh": 1447493.948427763,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14282785.928427763,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262196530117868,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669510.888427764,
    "cold_station_energy_kwh": 1709510.888427763,
    "pue_avg": 1.131906704353994,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.72715225139109e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1499999999999998,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 88615.75589259338,
    "tes_discharge_kwh_th": 75926.10289345661,
    "tes_equivalent_cycles": 4.218116827414256,
    "tes_charge_weighted_avg_price": 31.265795859232405,
    "tes_discharge_weighted_avg_price": 197.83409752336587,
    "tes_arbitrage_price_spread": 166.56830166413346,
    "charge_steps": 680,
    "discharge_steps": 304,
    "idle_steps": 1896,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748691409474368,
    "avg_mode_specific_plr": 0.9748691409474368,
    "weighted_avg_chiller_cop": 7.100902734958176,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0901471529166883,
    "solve_time_p95_s": 0.3614433550035755,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1297234.9595623966,
    "energy_cost": 1297234.9595623966,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 88331.88515980734,
    "cold_station_proxy_energy_cost": 88331.88515980734,
    "cold_station_proxy_grid_import_kwh": 896816.9567426755,
    "cold_station_proxy_pv_spill_kwh": 116897.16872588397,
    "grid_import_kwh": 13739919.788016792,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3314847648844289,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14126644.748016791,
    "cold_station_energy_kwh": 1166644.7480167917,
    "pue_avg": 1.090018884877839,
    "pue_p95": 1.1250221797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.7729365523197647,
    "avg_mode_specific_plr": 0.7729365523197647,
    "weighted_avg_chiller_cop": 6.647478404350377,
    "time_in_high_plr_region": 377.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 377.75,
    "time_in_each_mode": "{'-1': 7.5, '0': 200.75, '1': 309.75, '2': 202.0}",
    "mode_switch_count": 119,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1243001.655898256,
    "energy_cost": 1243001.655898256,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 47217.33254345605,
    "cold_station_proxy_energy_cost": 47217.33254345605,
    "cold_station_proxy_grid_import_kwh": 922836.1466302972,
    "cold_station_proxy_pv_spill_kwh": 180032.66999999998,
    "grid_import_kwh": 13702803.476630297,
    "peak_grid_kw": 21090.000000000036,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3423773563007496,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14089528.436630296,
    "cold_station_energy_kwh": 1129528.436630297,
    "pue_avg": 1.0871549719622142,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 29,
    "temp_violation_degree_hours": 0.0100356619157127,
    "max_temp_c": 27.001384229229743,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.911673805916576,
    "avg_mode_specific_plr": 0.911673805916576,
    "weighted_avg_chiller_cop": 7.049454234751222,
    "time_in_high_plr_region": 393.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 393.25,
    "time_in_each_mode": "{'-1': 323.0, '2': 397.0}",
    "mode_switch_count": 238,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0960186697917126,
    "solve_time_p95_s": 0.3008589449935243,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1295921.56472874,
    "energy_cost": 1295921.56472874,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 87348.98229528882,
    "cold_station_proxy_energy_cost": 87348.98229528882,
    "cold_station_proxy_grid_import_kwh": 909688.7119168056,
    "cold_station_proxy_pv_spill_kwh": 115792.70823600408,
    "grid_import_kwh": 13753896.0036808,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3275606413038053,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14140620.9636808,
    "cold_station_energy_kwh": 1180620.9636808014,
    "pue_avg": 1.0910972965803087,
    "pue_p95": 1.1218721797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.3678823076493392,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.3676983664955146,
    "soc_delta": -0.1323016335044853,
    "soc_inventory_delta_kwh_th": -2381.429403080737,
    "tes_charge_kwh_th": 148500.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 39.24,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 124.38857142857142,
    "charge_steps": 1320,
    "discharge_steps": 1050,
    "idle_steps": 510,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.7573919393894509,
    "avg_mode_specific_plr": 0.7573919393894509,
    "weighted_avg_chiller_cop": 6.619511544596888,
    "time_in_high_plr_region": 326.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 326.0,
    "time_in_each_mode": "{'0': 178.75, '1': 339.75, '2': 201.5}",
    "mode_switch_count": 118,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1240553.6651103378,
    "energy_cost": 1240553.6651103378,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 45685.85994692404,
    "cold_station_proxy_energy_cost": 45685.85994692404,
    "cold_station_proxy_grid_import_kwh": 942470.6900267804,
    "cold_station_proxy_pv_spill_kwh": 189931.85864802756,
    "grid_import_kwh": 13712538.831378752,
    "peak_grid_kw": 21090.000000000025,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3394516379143236,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14099263.791378751,
    "cold_station_energy_kwh": 1139263.7913787528,
    "pue_avg": 1.0879061567421875,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.174438572590589e-13,
    "max_temp_c": 27.000000000001084,
    "soc_min": 0.1458915598276612,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1499999999999897,
    "soc_delta": -0.3500000000000102,
    "soc_inventory_delta_kwh_th": -6300.000000000185,
    "tes_charge_kwh_th": 103347.37853348911,
    "tes_discharge_kwh_th": 88290.54132199245,
    "tes_equivalent_cycles": 4.905030073444025,
    "tes_charge_weighted_avg_price": 31.46418496790622,
    "tes_discharge_weighted_avg_price": 180.6871952301717,
    "tes_arbitrage_price_spread": 149.22301026226552,
    "charge_steps": 625,
    "discharge_steps": 372,
    "idle_steps": 1883,
    "charge_discharge_switch_count": 123,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9066198845587674,
    "avg_mode_specific_plr": 0.9066198845587674,
    "weighted_avg_chiller_cop": 7.044993045394389,
    "time_in_high_plr_region": 398.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 398.75,
    "time_in_each_mode": "{'-1': 317.25, '0': 0.5, '2': 402.25}",
    "mode_switch_count": 233,
    "max_signed_du": 0.1000000000197666,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000197666,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2016783384374472,
    "solve_time_p95_s": 0.557820930000889,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_base_cp20_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1529616.1045755772,
    "energy_cost": 1529616.1045755772,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 154318.1763118878,
    "cold_station_proxy_energy_cost": 154318.1763118878,
    "cold_station_proxy_grid_import_kwh": 1402583.1679550502,
    "cold_station_proxy_pv_spill_kwh": 35453.10930034191,
    "grid_import_kwh": 14327130.058654709,
    "peak_grid_kw": 21011.25,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2204999591680256,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14713855.01865471,
    "cold_station_energy_kwh": 1753855.0186547083,
    "pue_avg": 1.1353283193406412,
    "pue_p95": 1.1670221797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8542794955465476,
    "avg_mode_specific_plr": 0.8542794955465476,
    "weighted_avg_chiller_cop": 6.883230362935442,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 4.25, '0': 0.25, '1': 187.5, '2': 528.0}",
    "mode_switch_count": 62,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1448336.7481425134,
    "energy_cost": 1448336.7481425134,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 96861.51152202042,
    "cold_station_proxy_energy_cost": 96861.51152202042,
    "cold_station_proxy_grid_import_kwh": 1448381.8164650116,
    "cold_station_proxy_pv_spill_kwh": 124728.38999999998,
    "grid_import_kwh": 14283653.426465012,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261049151815337,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670378.386465011,
    "cold_station_energy_kwh": 1710378.3864650116,
    "pue_avg": 1.1319736409309424,
    "pue_p95": 1.1716666666666682,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.861977570020828e-14,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9744598847286452,
    "avg_mode_specific_plr": 0.9744598847286452,
    "weighted_avg_chiller_cop": 7.100588758300206,
    "time_in_high_plr_region": 566.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.25,
    "time_in_each_mode": "{'-1': 153.5, '2': 566.5}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0530201096181422,
    "solve_time_p95_s": 0.1451496550020237,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1526650.2132754428,
    "energy_cost": 1526650.2132754428,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 151583.13484579546,
    "cold_station_proxy_energy_cost": 151583.13484579546,
    "cold_station_proxy_grid_import_kwh": 1408213.38730814,
    "cold_station_proxy_pv_spill_kwh": 35601.80370024066,
    "grid_import_kwh": 14332611.5836079,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2198129524479364,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14719336.543607898,
    "cold_station_energy_kwh": 1759336.5436078997,
    "pue_avg": 1.1357512765129552,
    "pue_p95": 1.1638721797999407,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.3678823076493392,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.3676983664955146,
    "soc_delta": -0.1323016335044853,
    "soc_inventory_delta_kwh_th": -2381.429403080737,
    "tes_charge_kwh_th": 148500.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 18.934246575342467,
    "tes_discharge_weighted_avg_price": 223.16978473581216,
    "tes_arbitrage_price_spread": 204.2355381604697,
    "charge_steps": 1320,
    "discharge_steps": 1050,
    "idle_steps": 510,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.8389070758091217,
    "avg_mode_specific_plr": 0.8389070758091217,
    "weighted_avg_chiller_cop": 6.888930336709144,
    "time_in_high_plr_region": 551.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 551.25,
    "time_in_each_mode": "{'0': 4.5, '1': 157.5, '2': 558.0}",
    "mode_switch_count": 61,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1447294.852194684,
    "energy_cost": 1447294.852194684,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 95829.01309408146,
    "cold_station_proxy_energy_cost": 95829.01309408146,
    "cold_station_proxy_grid_import_kwh": 1447772.074925315,
    "cold_station_proxy_pv_spill_kwh": 124832.43,
    "grid_import_kwh": 14282939.644925317,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261993135296227,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669664.604925316,
    "cold_station_energy_kwh": 1709664.604925315,
    "pue_avg": 1.131918565194855,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.727152251391091e-14,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.15,
    "soc_max": 0.5037999499301742,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 85863.40483184234,
    "tes_discharge_kwh_th": 73621.97443122005,
    "tes_equivalent_cycles": 4.090109690623336,
    "tes_charge_weighted_avg_price": 8.928223066476926,
    "tes_discharge_weighted_avg_price": 284.53772141605543,
    "tes_arbitrage_price_spread": 275.60949834957853,
    "charge_steps": 763,
    "discharge_steps": 276,
    "idle_steps": 1841,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9749671149438064,
    "avg_mode_specific_plr": 0.9749671149438064,
    "weighted_avg_chiller_cop": 7.100977864492092,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000001901,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000001901,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0896812656943236,
    "solve_time_p95_s": 0.3383071399934123,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1466686.0070250826,
    "energy_cost": 1466686.0070250826,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 102973.35171847386,
    "cold_station_proxy_energy_cost": 102973.35171847386,
    "cold_station_proxy_grid_import_kwh": 896816.9567426755,
    "cold_station_proxy_pv_spill_kwh": 116897.16872588397,
    "grid_import_kwh": 13739919.788016792,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3314847648844289,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14126644.748016791,
    "cold_station_energy_kwh": 1166644.7480167917,
    "pue_avg": 1.090018884877839,
    "pue_p95": 1.1250221797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.7729365523197647,
    "avg_mode_specific_plr": 0.7729365523197647,
    "weighted_avg_chiller_cop": 6.647478404350377,
    "time_in_high_plr_region": 377.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 377.75,
    "time_in_each_mode": "{'-1': 7.5, '0': 200.75, '1': 309.75, '2': 202.0}",
    "mode_switch_count": 119,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1373880.4540641792,
    "energy_cost": 1373880.4540641792,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 29423.55538894656,
    "cold_station_proxy_energy_cost": 29423.55538894656,
    "cold_station_proxy_grid_import_kwh": 953750.0158738106,
    "cold_station_proxy_pv_spill_kwh": 188621.22,
    "grid_import_kwh": 13725128.79587381,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3357413717044536,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14111853.75587381,
    "cold_station_energy_kwh": 1151853.7558738105,
    "pue_avg": 1.0888776046198927,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 3.1974423109204515e-14,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8525091282349014,
    "avg_mode_specific_plr": 0.8525091282349014,
    "weighted_avg_chiller_cop": 6.9921296170046014,
    "time_in_high_plr_region": 431.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 431.75,
    "time_in_each_mode": "{'-1': 280.5, '0': 13.5, '2': 426.0}",
    "mode_switch_count": 180,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0749352684027144,
    "solve_time_p95_s": 0.2482322250085417,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1463907.633871115,
    "energy_cost": 1463907.633871115,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 100812.93672694548,
    "cold_station_proxy_energy_cost": 100812.93672694548,
    "cold_station_proxy_grid_import_kwh": 909688.7119168056,
    "cold_station_proxy_pv_spill_kwh": 115792.70823600408,
    "grid_import_kwh": 13753896.0036808,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3275606413038053,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14140620.9636808,
    "cold_station_energy_kwh": 1180620.9636808014,
    "pue_avg": 1.0910972965803087,
    "pue_p95": 1.1218721797999425,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.3678823076493392,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.3676983664955146,
    "soc_delta": -0.1323016335044853,
    "soc_inventory_delta_kwh_th": -2381.429403080737,
    "tes_charge_kwh_th": 148500.0,
    "tes_discharge_kwh_th": 118125.0,
    "tes_equivalent_cycles": 6.5625,
    "tes_charge_weighted_avg_price": 18.934246575342467,
    "tes_discharge_weighted_avg_price": 223.16978473581216,
    "tes_arbitrage_price_spread": 204.2355381604697,
    "charge_steps": 1320,
    "discharge_steps": 1050,
    "idle_steps": 510,
    "charge_discharge_switch_count": 119,
    "first_discharge_step": 33.0,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.7573919393894509,
    "avg_mode_specific_plr": 0.7573919393894509,
    "weighted_avg_chiller_cop": 6.619511544596888,
    "time_in_high_plr_region": 326.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 326.0,
    "time_in_each_mode": "{'0': 178.75, '1': 339.75, '2': 201.5}",
    "mode_switch_count": 118,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1371890.2609318767,
    "energy_cost": 1371890.2609318767,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 28169.742564021435,
    "cold_station_proxy_energy_cost": 28169.742564021435,
    "cold_station_proxy_grid_import_kwh": 960592.6708948128,
    "cold_station_proxy_pv_spill_kwh": 196702.403222783,
    "grid_import_kwh": 13723890.26767203,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.3361027654591685,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14110615.22767203,
    "cold_station_energy_kwh": 1150615.2276720298,
    "pue_avg": 1.0887820391722245,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.3589129821411916e-13,
    "max_temp_c": 27.000000000000103,
    "soc_min": 0.1499999999999999,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1500000000000076,
    "soc_delta": -0.3499999999999924,
    "soc_inventory_delta_kwh_th": -6299.999999999863,
    "tes_charge_kwh_th": 98564.74019808658,
    "tes_discharge_kwh_th": 84377.47400643106,
    "tes_equivalent_cycles": 4.687637444801726,
    "tes_charge_weighted_avg_price": 5.804214505615364,
    "tes_discharge_weighted_avg_price": 257.22741962379393,
    "tes_arbitrage_price_spread": 251.42320511817857,
    "charge_steps": 725,
    "discharge_steps": 306,
    "idle_steps": 1849,
    "charge_discharge_switch_count": 59,
    "first_discharge_step": 79.0,
    "first_discharge_timestamp": "2025-07-01 19:45:00",
    "avg_chiller_plr": 0.8842822480191549,
    "avg_mode_specific_plr": 0.8842822480191549,
    "weighted_avg_chiller_cop": 7.025132150821082,
    "time_in_high_plr_region": 408.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 408.5,
    "time_in_each_mode": "{'-1': 304.5, '2': 415.5}",
    "mode_switch_count": 188,
    "max_signed_du": 0.1000000000000004,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000004,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1894128106945421,
    "solve_time_p95_s": 0.4914371399980154,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\tou_full_highspread_cp20_mild_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r1_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303612.7433975304,
    "energy_cost": 1303612.7433975304,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101813.47360233049,
    "cold_station_proxy_energy_cost": 101813.47360233049,
    "cold_station_proxy_grid_import_kwh": 1448444.9165310415,
    "cold_station_proxy_pv_spill_kwh": 124489.52,
    "grid_import_kwh": 14283955.396531042,
    "peak_grid_kw": 21090.000000000426,
    "peak_slack_max_kw": 3.310560714453459e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2260650030401997,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670680.356531044,
    "cold_station_energy_kwh": 1710680.3565310417,
    "pue_avg": 1.1319969410903583,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.1546319456101628e-14,
    "max_temp_c": 27.000000000000018,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9753757101325724,
    "avg_mode_specific_plr": 0.9753757101325724,
    "weighted_avg_chiller_cop": 7.101337115725561,
    "time_in_high_plr_region": 566.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.25,
    "time_in_each_mode": "{'-1': 153.75, '0': 0.25, '2': 566.0}",
    "mode_switch_count": 125,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0700100114237254,
    "solve_time_p95_s": 0.1926710999970963,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r1_eta5_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r1_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302889.7856095918,
    "energy_cost": 1302889.7856095918,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101139.94633559164,
    "cold_station_proxy_energy_cost": 101139.94633559164,
    "cold_station_proxy_grid_import_kwh": 1447932.562621654,
    "cold_station_proxy_pv_spill_kwh": 124832.43,
    "grid_import_kwh": 14283100.132621652,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261780819972874,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669825.092621654,
    "cold_station_energy_kwh": 1709825.0926216538,
    "pue_avg": 1.1319309485047573,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.444533712761769e-13,
    "max_temp_c": 27.00000000000008,
    "soc_min": 0.1499999999999726,
    "soc_max": 0.570042049726764,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 82003.15910353375,
    "tes_discharge_kwh_th": 70327.06410323227,
    "tes_equivalent_cycles": 3.907059116846237,
    "tes_charge_weighted_avg_price": 31.55501501945732,
    "tes_discharge_weighted_avg_price": 197.66967015788111,
    "tes_arbitrage_price_spread": 166.1146551384238,
    "charge_steps": 564,
    "discharge_steps": 249,
    "idle_steps": 2067,
    "charge_discharge_switch_count": 66,
    "first_discharge_step": 73.0,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9755509725253632,
    "avg_mode_specific_plr": 0.9755509725253632,
    "weighted_avg_chiller_cop": 7.101425304806737,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000013529,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000013529,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0981329264930082,
    "solve_time_p95_s": 0.370933695007261,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r1_eta5_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r1_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303660.5198323852,
    "energy_cost": 1303660.5198323852,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101798.4262871853,
    "cold_station_proxy_energy_cost": 101798.4262871853,
    "cold_station_proxy_grid_import_kwh": 1448014.3435605918,
    "cold_station_proxy_pv_spill_kwh": 124108.77,
    "grid_import_kwh": 14283905.573560592,
    "peak_grid_kw": 21090.00000000025,
    "peak_slack_max_kw": 1.6370904631912708e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2260715872965574,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670630.533560593,
    "cold_station_energy_kwh": 1710630.5335605915,
    "pue_avg": 1.1319930967253544,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.0658141036401504e-14,
    "max_temp_c": 27.000000000000018,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9751013978068874,
    "avg_mode_specific_plr": 0.9751013978068874,
    "weighted_avg_chiller_cop": 7.101080814859098,
    "time_in_high_plr_region": 565.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.5,
    "time_in_each_mode": "{'-1': 153.75, '2': 566.25}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0703128403470449,
    "solve_time_p95_s": 0.1968339299994113,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r1_eta10_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r1_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302890.1441987902,
    "energy_cost": 1302890.1441987902,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101140.30492479012,
    "cold_station_proxy_energy_cost": 101140.30492479012,
    "cold_station_proxy_grid_import_kwh": 1447934.7358895233,
    "cold_station_proxy_pv_spill_kwh": 124832.43,
    "grid_import_kwh": 14283102.305889525,
    "peak_grid_kw": 21090.0000000001,
    "peak_slack_max_kw": 7.275957614183426e-12,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261777945147047,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669827.265889522,
    "cold_station_energy_kwh": 1709827.265889523,
    "pue_avg": 1.131931116195179,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.568878691519785e-13,
    "max_temp_c": 27.00000000000008,
    "soc_min": 0.1499999999999726,
    "soc_max": 0.570042049726764,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 81890.6591035329,
    "tes_discharge_kwh_th": 70232.88596543547,
    "tes_equivalent_cycles": 3.901826998079749,
    "tes_charge_weighted_avg_price": 31.55852505580052,
    "tes_discharge_weighted_avg_price": 197.66654532366775,
    "tes_arbitrage_price_spread": 166.10802026786726,
    "charge_steps": 563,
    "discharge_steps": 248,
    "idle_steps": 2069,
    "charge_discharge_switch_count": 66,
    "first_discharge_step": 73.0,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9755523583091334,
    "avg_mode_specific_plr": 0.9755523583091334,
    "weighted_avg_chiller_cop": 7.101426366234572,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000013529,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000013529,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0980773458678059,
    "solve_time_p95_s": 0.3722528250000322,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r1_eta10_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r1_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303635.0116274063,
    "energy_cost": 1303635.0116274063,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101835.74183220646,
    "cold_station_proxy_energy_cost": 101835.74183220646,
    "cold_station_proxy_grid_import_kwh": 1448377.3719965434,
    "cold_station_proxy_pv_spill_kwh": 124489.52,
    "grid_import_kwh": 14283887.851996545,
    "peak_grid_kw": 21090.000000000546,
    "peak_slack_max_kw": 4.5110937207937235e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2260739293473627,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670612.811996542,
    "cold_station_energy_kwh": 1710612.8119965433,
    "pue_avg": 1.131991729320721,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.440892098500626e-15,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9753326784059728,
    "avg_mode_specific_plr": 0.9753326784059728,
    "weighted_avg_chiller_cop": 7.10130413852352,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 153.75, '0': 0.25, '2': 566.0}",
    "mode_switch_count": 125,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0715525672568472,
    "solve_time_p95_s": 0.1989616199985903,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r1_eta20_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r1_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302890.1441987902,
    "energy_cost": 1302890.1441987902,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101140.3049247901,
    "cold_station_proxy_energy_cost": 101140.3049247901,
    "cold_station_proxy_grid_import_kwh": 1447934.7358895233,
    "cold_station_proxy_pv_spill_kwh": 124832.43,
    "grid_import_kwh": 14283102.305889525,
    "peak_grid_kw": 21090.000000000106,
    "peak_slack_max_kw": 1.091393642127514e-11,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261777945147046,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669827.265889522,
    "cold_station_energy_kwh": 1709827.2658895236,
    "pue_avg": 1.131931116195179,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.382361223382759e-13,
    "max_temp_c": 27.00000000000008,
    "soc_min": 0.1499999999999726,
    "soc_max": 0.5700420497267635,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 81890.65910353401,
    "tes_discharge_kwh_th": 70232.88596543642,
    "tes_equivalent_cycles": 3.901826998079801,
    "tes_charge_weighted_avg_price": 31.55852505580104,
    "tes_discharge_weighted_avg_price": 197.66654532366775,
    "tes_arbitrage_price_spread": 166.10802026786672,
    "charge_steps": 563,
    "discharge_steps": 248,
    "idle_steps": 2069,
    "charge_discharge_switch_count": 66,
    "first_discharge_step": 73.0,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9755523583091334,
    "avg_mode_specific_plr": 0.9755523583091334,
    "weighted_avg_chiller_cop": 7.101426366234571,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000013529,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000013529,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0981115361111076,
    "solve_time_p95_s": 0.3708826700130884,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r1_eta20_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p99_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1307964.1260873126,
    "energy_cost": 1307964.1260873126,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 106023.01486711264,
    "cold_station_proxy_energy_cost": 106023.01486711264,
    "cold_station_proxy_grid_import_kwh": 1440518.0757630996,
    "cold_station_proxy_pv_spill_kwh": 123629.8750000006,
    "grid_import_kwh": 14276888.2007631,
    "peak_grid_kw": 20879.1000000024,
    "peak_slack_max_kw": 2.3101165425032373e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2270028014028574,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14663613.160763098,
    "cold_station_energy_kwh": 1703613.160763099,
    "pue_avg": 1.1314516327749304,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0002202440139598,
    "max_temp_c": 27.00088097605575,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9521504711407316,
    "avg_mode_specific_plr": 0.9521504711407316,
    "weighted_avg_chiller_cop": 7.083344582915822,
    "time_in_high_plr_region": 575.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 575.25,
    "time_in_each_mode": "{'-1': 143.0, '0': 1.75, '2': 575.25}",
    "mode_switch_count": 135,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1138324773610747,
    "solve_time_p95_s": 0.3222860350055266,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p99_eta5_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p99_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1307757.627418999,
    "energy_cost": 1307757.627418999,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 105852.56869879924,
    "cold_station_proxy_energy_cost": 105852.56869879924,
    "cold_station_proxy_grid_import_kwh": 1440553.3636331577,
    "cold_station_proxy_pv_spill_kwh": 123848.375,
    "grid_import_kwh": 14276704.98863316,
    "peak_grid_kw": 20879.100000000315,
    "peak_slack_max_kw": 2.2555468603968618e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2270272166520909,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14663429.948633157,
    "cold_station_energy_kwh": 1703429.9486331576,
    "pue_avg": 1.131437496036509,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.3520742565306136e-14,
    "max_temp_c": 27.00000000000005,
    "soc_min": 0.1293578168731141,
    "soc_max": 0.502634732147324,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1521842108149067,
    "soc_delta": -0.3478157891850932,
    "soc_inventory_delta_kwh_th": -6260.684205331679,
    "tes_charge_kwh_th": 21374.678822624155,
    "tes_discharge_kwh_th": 20038.03524992832,
    "tes_equivalent_cycles": 1.1132241805515732,
    "tes_charge_weighted_avg_price": 55.81527148216169,
    "tes_discharge_weighted_avg_price": 143.78643771557398,
    "tes_arbitrage_price_spread": 87.97116623341229,
    "charge_steps": 275,
    "discharge_steps": 206,
    "idle_steps": 2399,
    "charge_discharge_switch_count": 106,
    "first_discharge_step": 75.0,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9536893988055416,
    "avg_mode_specific_plr": 0.9536893988055416,
    "weighted_avg_chiller_cop": 7.084405956669716,
    "time_in_high_plr_region": 575.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 575.25,
    "time_in_each_mode": "{'-1': 144.25, '0': 1.0, '2': 574.75}",
    "mode_switch_count": 131,
    "max_signed_du": 0.1000000000005875,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.2778189051896334e-08,
    "max_signed_valve_du": 0.1000000000005875,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1881362119096694,
    "solve_time_p95_s": 0.5894499600020933,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p99_eta5_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p99_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1307962.0423423331,
    "energy_cost": 1307962.0423423331,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 105977.92552213308,
    "cold_station_proxy_energy_cost": 105977.92552213308,
    "cold_station_proxy_grid_import_kwh": 1440291.8794047649,
    "cold_station_proxy_pv_spill_kwh": 123369.23500000064,
    "grid_import_kwh": 14276922.644404763,
    "peak_grid_kw": 20879.10000000049,
    "peak_slack_max_kw": 4.0017766878008837e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2269982119542365,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14663647.604404766,
    "cold_station_energy_kwh": 1703647.6044047642,
    "pue_avg": 1.131454290463331,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0002202440139642,
    "max_temp_c": 27.000880976055758,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9521581745165428,
    "avg_mode_specific_plr": 0.9521581745165428,
    "weighted_avg_chiller_cop": 7.083457331858164,
    "time_in_high_plr_region": 575.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 575.5,
    "time_in_each_mode": "{'-1': 142.75, '0': 2.25, '2': 575.0}",
    "mode_switch_count": 136,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1119061285418057,
    "solve_time_p95_s": 0.3220241600072767,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p99_eta10_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p99_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1307783.1370475215,
    "energy_cost": 1307783.1370475215,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 105892.12147732163,
    "cold_station_proxy_energy_cost": 105892.12147732163,
    "cold_station_proxy_grid_import_kwh": 1440766.8570146232,
    "cold_station_proxy_pv_spill_kwh": 123933.485,
    "grid_import_kwh": 14276833.372014623,
    "peak_grid_kw": 20879.100000000315,
    "peak_slack_max_kw": 2.2555468603968618e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2270101074511843,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14663558.332014624,
    "cold_station_energy_kwh": 1703558.332014623,
    "pue_avg": 1.1314474021616223,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.9539925233402758e-13,
    "max_temp_c": 27.00000000000072,
    "soc_min": 0.1038838148811542,
    "soc_max": 0.502634732147324,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1521842108149039,
    "soc_delta": -0.347815789185096,
    "soc_inventory_delta_kwh_th": -6260.684205331729,
    "tes_charge_kwh_th": 26406.48700166603,
    "tes_discharge_kwh_th": 24297.600933996568,
    "tes_equivalent_cycles": 1.3498667185553648,
    "tes_charge_weighted_avg_price": 53.94397953646729,
    "tes_discharge_weighted_avg_price": 144.10666450024,
    "tes_arbitrage_price_spread": 90.1626849637727,
    "charge_steps": 291,
    "discharge_steps": 223,
    "idle_steps": 2366,
    "charge_discharge_switch_count": 104,
    "first_discharge_step": 75.0,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9530090287890208,
    "avg_mode_specific_plr": 0.9530090287890208,
    "weighted_avg_chiller_cop": 7.083866860339994,
    "time_in_high_plr_region": 574.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 574.5,
    "time_in_each_mode": "{'-1': 144.0, '0': 0.75, '2': 575.25}",
    "mode_switch_count": 127,
    "max_signed_du": 0.1000000000003012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.7680577002465725e-08,
    "max_signed_valve_du": 0.1000000000003012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1901680865625925,
    "solve_time_p95_s": 0.58682634499346,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p99_eta10_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p99_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1307956.6295043947,
    "energy_cost": 1307956.6295043947,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 105943.34563419483,
    "cold_station_proxy_energy_cost": 105943.34563419483,
    "cold_station_proxy_grid_import_kwh": 1440222.2258126088,
    "cold_station_proxy_pv_spill_kwh": 123192.46500000062,
    "grid_import_kwh": 14277029.760812609,
    "peak_grid_kw": 20879.10000000194,
    "peak_slack_max_kw": 1.8517312128096815e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2269839403969785,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14663754.720812608,
    "cold_station_energy_kwh": 1703754.7208126085,
    "pue_avg": 1.1314625556182567,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0002202440139651,
    "max_temp_c": 27.000880976055758,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9521838868876382,
    "avg_mode_specific_plr": 0.9521838868876382,
    "weighted_avg_chiller_cop": 7.083510963824881,
    "time_in_high_plr_region": 575.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 575.0,
    "time_in_each_mode": "{'-1': 142.75, '0': 2.25, '2': 575.0}",
    "mode_switch_count": 136,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1103831904860423,
    "solve_time_p95_s": 0.3158733200012648,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p99_eta20_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p99_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1307748.9905251374,
    "energy_cost": 1307748.9905251374,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 105742.9122049374,
    "cold_station_proxy_energy_cost": 105742.9122049374,
    "cold_station_proxy_grid_import_kwh": 1440063.7656206284,
    "cold_station_proxy_pv_spill_kwh": 123236.13499999998,
    "grid_import_kwh": 14276827.630620629,
    "peak_grid_kw": 20879.100000000315,
    "peak_slack_max_kw": 2.2555468603968618e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2270108725314494,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14663552.59062063,
    "cold_station_energy_kwh": 1703552.5906206283,
    "pue_avg": 1.1314469591528264,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0025720746086062,
    "max_temp_c": 27.01028829843437,
    "soc_min": 0.1453372788670024,
    "soc_max": 0.502634732147324,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1521842108149069,
    "soc_delta": -0.347815789185093,
    "soc_inventory_delta_kwh_th": -6260.684205331675,
    "tes_charge_kwh_th": 21527.306340980624,
    "tes_discharge_kwh_th": 20132.49377460642,
    "tes_equivalent_cycles": 1.1184718763670234,
    "tes_charge_weighted_avg_price": 55.15387881192965,
    "tes_discharge_weighted_avg_price": 143.76699320588784,
    "tes_arbitrage_price_spread": 88.6131143939582,
    "charge_steps": 278,
    "discharge_steps": 203,
    "idle_steps": 2399,
    "charge_discharge_switch_count": 98,
    "first_discharge_step": 75.0,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9535516996701898,
    "avg_mode_specific_plr": 0.9535516996701898,
    "weighted_avg_chiller_cop": 7.084329866559844,
    "time_in_high_plr_region": 575.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 575.75,
    "time_in_each_mode": "{'-1': 144.0, '0': 1.25, '2': 574.75}",
    "mode_switch_count": 133,
    "max_signed_du": 0.1000000000001633,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.970053512603045e-07,
    "max_signed_valve_du": 0.1000000000001633,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.188035461041722,
    "solve_time_p95_s": 0.5863975099971868,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p99_eta20_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p97_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1328966.690275857,
    "energy_cost": 1328966.690275857,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 117791.43756101315,
    "cold_station_proxy_energy_cost": 117791.43756101315,
    "cold_station_proxy_grid_import_kwh": 1405439.5265383886,
    "cold_station_proxy_pv_spill_kwh": 67665.3810930681,
    "grid_import_kwh": 14297774.14544532,
    "peak_grid_kw": 20457.300000002462,
    "peak_slack_max_kw": 2.3792381398379803e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2242534999170877,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14684499.105445318,
    "cold_station_energy_kwh": 1724499.1054453205,
    "pue_avg": 1.1330632025806573,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0001618576182353,
    "max_temp_c": 27.00064743047292,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8468861722966123,
    "avg_mode_specific_plr": 0.8468861722966123,
    "weighted_avg_chiller_cop": 6.989264858148664,
    "time_in_high_plr_region": 638.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 638.25,
    "time_in_each_mode": "{'-1': 61.75, '0': 17.5, '2': 640.75}",
    "mode_switch_count": 162,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.5165437867708836,
    "solve_time_p95_s": 1.0110861249966543,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p97_eta5_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p97_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1328410.8136771673,
    "energy_cost": 1328410.8136771673,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 117445.81626176312,
    "cold_station_proxy_energy_cost": 117445.81626176312,
    "cold_station_proxy_grid_import_kwh": 1403788.120514162,
    "cold_station_proxy_pv_spill_kwh": 68982.98671876265,
    "grid_import_kwh": 14294805.1337954,
    "peak_grid_kw": 20457.300000005976,
    "peak_slack_max_kw": 5.889887688681483e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2246402554296337,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14681530.0937954,
    "cold_station_energy_kwh": 1721530.0937953996,
    "pue_avg": 1.132834112175571,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 6.217248937900877e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.1426242086352629,
    "soc_max": 0.509679030387132,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.3548026585679883,
    "soc_delta": -0.1451973414320116,
    "soc_inventory_delta_kwh_th": -2613.55214577621,
    "tes_charge_kwh_th": 115887.26919498351,
    "tes_discharge_kwh_th": 96264.9121788252,
    "tes_equivalent_cycles": 5.3480506766014,
    "tes_charge_weighted_avg_price": 82.36939781793765,
    "tes_discharge_weighted_avg_price": 32.825991394258054,
    "tes_arbitrage_price_spread": -49.5434064236796,
    "charge_steps": 699,
    "discharge_steps": 371,
    "idle_steps": 1810,
    "charge_discharge_switch_count": 69,
    "first_discharge_step": 90.0,
    "first_discharge_timestamp": "2025-07-01 22:30:00",
    "avg_chiller_plr": 0.8532323356379529,
    "avg_mode_specific_plr": 0.8532323356379529,
    "weighted_avg_chiller_cop": 6.993574964855037,
    "time_in_high_plr_region": 650.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 650.0,
    "time_in_each_mode": "{'-1': 63.25, '0': 21.75, '1': 1.5, '2': 633.5}",
    "mode_switch_count": 167,
    "max_signed_du": 0.1000000000061022,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.810782800428569e-08,
    "max_signed_valve_du": 0.1000000000061022,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.075151836527963,
    "solve_time_p95_s": 2.2804332600011543,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p97_eta5_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p97_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1328974.9705662727,
    "energy_cost": 1328974.9705662727,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 117579.4552722782,
    "cold_station_proxy_energy_cost": 117579.4552722782,
    "cold_station_proxy_grid_import_kwh": 1404309.8835069097,
    "cold_station_proxy_pv_spill_kwh": 66330.45637094231,
    "grid_import_kwh": 14297979.427135969,
    "peak_grid_kw": 20457.30000000629,
    "peak_slack_max_kw": 6.20275386609137e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2242268083066646,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14684704.387135968,
    "cold_station_energy_kwh": 1724704.3871359671,
    "pue_avg": 1.1330790422172814,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0001618576182389,
    "max_temp_c": 27.000647430472945,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8477418353129602,
    "avg_mode_specific_plr": 0.8477418353129602,
    "weighted_avg_chiller_cop": 6.98907494047158,
    "time_in_high_plr_region": 646.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 646.75,
    "time_in_each_mode": "{'-1': 63.25, '0': 15.25, '1': 1.0, '2': 640.5}",
    "mode_switch_count": 154,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.5111277109376513,
    "solve_time_p95_s": 0.9907491399957506,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p97_eta10_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p97_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1328488.2438244177,
    "energy_cost": 1328488.2438244177,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 117606.29177627429,
    "cold_station_proxy_energy_cost": 117606.29177627429,
    "cold_station_proxy_grid_import_kwh": 1404338.4149497692,
    "cold_station_proxy_pv_spill_kwh": 69486.29197488888,
    "grid_import_kwh": 14294852.12297488,
    "peak_grid_kw": 20457.3000000084,
    "peak_slack_max_kw": 8.309143595397472e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2246341240391863,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14681577.08297488,
    "cold_station_energy_kwh": 1721577.0829748805,
    "pue_avg": 1.1328377378838643,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.3322676295501878e-14,
    "max_temp_c": 27.000000000000025,
    "soc_min": 0.1386124690946506,
    "soc_max": 0.509679030387132,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.3379758443205448,
    "soc_delta": -0.1620241556794551,
    "soc_inventory_delta_kwh_th": -2916.434802230193,
    "tes_charge_kwh_th": 116075.66467970528,
    "tes_discharge_kwh_th": 96693.9336225983,
    "tes_equivalent_cycles": 5.371885201255461,
    "tes_charge_weighted_avg_price": 80.41726984838127,
    "tes_discharge_weighted_avg_price": 33.88521316328448,
    "tes_arbitrage_price_spread": -46.53205668509679,
    "charge_steps": 691,
    "discharge_steps": 375,
    "idle_steps": 1814,
    "charge_discharge_switch_count": 73,
    "first_discharge_step": 90.0,
    "first_discharge_timestamp": "2025-07-01 22:30:00",
    "avg_chiller_plr": 0.8523821209549494,
    "avg_mode_specific_plr": 0.8523821209549494,
    "weighted_avg_chiller_cop": 6.992921879526491,
    "time_in_high_plr_region": 648.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 648.25,
    "time_in_each_mode": "{'-1': 62.0, '0': 23.0, '1': 1.5, '2': 633.5}",
    "mode_switch_count": 171,
    "max_signed_du": 0.1000000000215045,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.0233634384348989e-08,
    "max_signed_valve_du": 0.1000000000215045,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.0774631592708273,
    "solve_time_p95_s": 2.25679760499479,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p97_eta10_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p97_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1329065.4077032804,
    "energy_cost": 1329065.4077032804,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 117913.89810088737,
    "cold_station_proxy_energy_cost": 117913.89810088737,
    "cold_station_proxy_grid_import_kwh": 1405611.7723328676,
    "cold_station_proxy_pv_spill_kwh": 67809.27874428422,
    "grid_import_kwh": 14297802.493588582,
    "peak_grid_kw": 20457.3000000025,
    "peak_slack_max_kw": 2.4119799491018053e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2242498135911149,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14684527.453588584,
    "cold_station_energy_kwh": 1724527.4535885835,
    "pue_avg": 1.1330653899373906,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 2,
    "temp_violation_degree_hours": 0.000915817267538,
    "max_temp_c": 27.003015838596937,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8454805548745055,
    "avg_mode_specific_plr": 0.8454805548745055,
    "weighted_avg_chiller_cop": 6.987824673289644,
    "time_in_high_plr_region": 635.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 635.75,
    "time_in_each_mode": "{'-1': 62.0, '0': 15.75, '1': 0.5, '2': 641.75}",
    "mode_switch_count": 165,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.5251977722917369,
    "solve_time_p95_s": 1.0157842100001286,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p97_eta20_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p97_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1328345.1945089176,
    "energy_cost": 1328345.1945089176,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 116818.33398237616,
    "cold_station_proxy_energy_cost": 116818.33398237616,
    "cold_station_proxy_grid_import_kwh": 1400886.3478756335,
    "cold_station_proxy_pv_spill_kwh": 65577.75574217395,
    "grid_import_kwh": 14295308.59213346,
    "peak_grid_kw": 20457.30000000106,
    "peak_slack_max_kw": 9.74978320300579e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2245745790033412,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14682033.55213346,
    "cold_station_energy_kwh": 1722033.5521334598,
    "pue_avg": 1.132872959269557,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0007037242271055,
    "max_temp_c": 27.002814896908344,
    "soc_min": 0.1464302151770216,
    "soc_max": 0.509679030387132,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.3755585429485819,
    "soc_delta": -0.124441457051418,
    "soc_inventory_delta_kwh_th": -2239.946226925525,
    "tes_charge_kwh_th": 119766.00456921088,
    "tes_discharge_kwh_th": 99191.27422772135,
    "tes_equivalent_cycles": 5.51062634598452,
    "tes_charge_weighted_avg_price": 84.00715447694672,
    "tes_discharge_weighted_avg_price": 34.166796723947165,
    "tes_arbitrage_price_spread": -49.84035775299956,
    "charge_steps": 697,
    "discharge_steps": 369,
    "idle_steps": 1814,
    "charge_discharge_switch_count": 63,
    "first_discharge_step": 90.0,
    "first_discharge_timestamp": "2025-07-01 22:30:00",
    "avg_chiller_plr": 0.8556805503587883,
    "avg_mode_specific_plr": 0.8556805503587883,
    "weighted_avg_chiller_cop": 6.995458724922101,
    "time_in_high_plr_region": 655.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 655.75,
    "time_in_each_mode": "{'-1': 58.0, '0': 31.75, '1': 0.75, '2': 629.5}",
    "mode_switch_count": 169,
    "max_signed_du": 0.1000000030163463,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 2.9140210244804624e-08,
    "max_signed_valve_du": 0.1000000030163463,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.0794012804166666,
    "solve_time_p95_s": 2.294734339999559,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p97_eta20_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p95_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1344903.7693992157,
    "energy_cost": 1344903.7693992157,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 123880.00247108738,
    "cold_station_proxy_energy_cost": 123880.00247108738,
    "cold_station_proxy_grid_import_kwh": 1330837.0210402915,
    "cold_station_proxy_pv_spill_kwh": 7977.416164074204,
    "grid_import_kwh": 14282859.604876218,
    "peak_grid_kw": 20035.50000002764,
    "peak_slack_max_kw": 2.7554051484912637e-08,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262099038242082,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669584.564876216,
    "cold_station_energy_kwh": 1709584.5648762174,
    "pue_avg": 1.1319123892651402,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1885,
    "temp_violation_degree_hours": 429.4035658906272,
    "max_temp_c": 29.2064823995155,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8993121344941237,
    "avg_mode_specific_plr": 0.8993121344941237,
    "weighted_avg_chiller_cop": 6.7559285327899525,
    "time_in_high_plr_region": 620.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 620.5,
    "time_in_each_mode": "{'-1': 2.5, '0': 2.25, '1': 351.25, '2': 364.0}",
    "mode_switch_count": 63,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.9854142754514972,
    "solve_time_p95_s": 2.1850850349990645,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p95_eta5_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p95_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1344939.3534396105,
    "energy_cost": 1344939.3534396105,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 124049.14044953386,
    "cold_station_proxy_energy_cost": 124049.14044953386,
    "cold_station_proxy_grid_import_kwh": 1331682.5552316224,
    "cold_station_proxy_pv_spill_kwh": 8786.833970446924,
    "grid_import_kwh": 14282895.721261175,
    "peak_grid_kw": 20035.50000000009,
    "peak_slack_max_kw": 7.275957614183426e-12,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262051250542404,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669620.681261174,
    "cold_station_energy_kwh": 1709620.6812611753,
    "pue_avg": 1.1319151760232389,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1869,
    "temp_violation_degree_hours": 418.0038218529692,
    "max_temp_c": 29.20042574012737,
    "soc_min": 0.0499999999998227,
    "soc_max": 0.7572377946345653,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.0499999999999999,
    "soc_delta": -0.45,
    "soc_inventory_delta_kwh_th": -8100.000000000001,
    "tes_charge_kwh_th": 140563.2157114147,
    "tes_discharge_kwh_th": 125139.32336347208,
    "tes_equivalent_cycles": 6.952184631304004,
    "tes_charge_weighted_avg_price": 92.68310173458212,
    "tes_discharge_weighted_avg_price": 133.36949833096932,
    "tes_arbitrage_price_spread": 40.6863965963872,
    "charge_steps": 1950,
    "discharge_steps": 279,
    "idle_steps": 651,
    "charge_discharge_switch_count": 44,
    "first_discharge_step": 87.0,
    "first_discharge_timestamp": "2025-07-01 21:45:00",
    "avg_chiller_plr": 0.9005239963781733,
    "avg_mode_specific_plr": 0.9005239963781733,
    "weighted_avg_chiller_cop": 6.75727656882817,
    "time_in_high_plr_region": 620.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 620.5,
    "time_in_each_mode": "{'-1': 3.0, '0': 2.75, '1': 350.75, '2': 363.5}",
    "mode_switch_count": 66,
    "max_signed_du": 0.1000000000002944,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 6.093614501878618e-10,
    "max_signed_valve_du": 0.1000000000002944,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.9686728847220007,
    "solve_time_p95_s": 3.6600264099943143,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p95_eta5_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p95_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1344961.8571002702,
    "energy_cost": 1344961.8571002702,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 123930.5559797768,
    "cold_station_proxy_energy_cost": 123930.5559797768,
    "cold_station_proxy_grid_import_kwh": 1330696.0128059415,
    "cold_station_proxy_pv_spill_kwh": 7931.75439216136,
    "grid_import_kwh": 14282764.258413782,
    "peak_grid_kw": 20035.50000000281,
    "peak_slack_max_kw": 2.7284841053187847e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262225206420655,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669489.21841378,
    "cold_station_energy_kwh": 1709489.2184137802,
    "pue_avg": 1.131905032285014,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1884,
    "temp_violation_degree_hours": 428.99850522343365,
    "max_temp_c": 29.20557827195622,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8995382314053931,
    "avg_mode_specific_plr": 0.8995382314053931,
    "weighted_avg_chiller_cop": 6.756118002031688,
    "time_in_high_plr_region": 620.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 620.5,
    "time_in_each_mode": "{'-1': 3.0, '0': 1.75, '1': 351.25, '2': 364.0}",
    "mode_switch_count": 66,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.9792921404862832,
    "solve_time_p95_s": 2.238433410001014,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p95_eta10_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p95_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1345060.5830334942,
    "energy_cost": 1345060.5830334942,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 124076.55924841762,
    "cold_station_proxy_energy_cost": 124076.55924841762,
    "cold_station_proxy_grid_import_kwh": 1331464.0024035757,
    "cold_station_proxy_pv_spill_kwh": 8269.258970446923,
    "grid_import_kwh": 14283194.743433127,
    "peak_grid_kw": 20035.50000000012,
    "peak_slack_max_kw": 3.637978807091713e-11,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261655674377835,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669919.70343313,
    "cold_station_energy_kwh": 1709919.7034331283,
    "pue_avg": 1.131938248721692,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1865,
    "temp_violation_degree_hours": 416.3371633570149,
    "max_temp_c": 29.200377914568996,
    "soc_min": 0.0499999999999843,
    "soc_max": 0.8088068698092153,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.05,
    "soc_delta": -0.4499999999999999,
    "soc_inventory_delta_kwh_th": -8099.999999999999,
    "tes_charge_kwh_th": 143692.69408974514,
    "tes_discharge_kwh_th": 127784.655238827,
    "tes_equivalent_cycles": 7.099147513268166,
    "tes_charge_weighted_avg_price": 92.74175489624928,
    "tes_discharge_weighted_avg_price": 132.36343683189293,
    "tes_arbitrage_price_spread": 39.62168193564364,
    "charge_steps": 1947,
    "discharge_steps": 284,
    "idle_steps": 649,
    "charge_discharge_switch_count": 44,
    "first_discharge_step": 87.0,
    "first_discharge_timestamp": "2025-07-01 21:45:00",
    "avg_chiller_plr": 0.9005517353979126,
    "avg_mode_specific_plr": 0.9005517353979126,
    "weighted_avg_chiller_cop": 6.757520428104385,
    "time_in_high_plr_region": 620.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 620.5,
    "time_in_each_mode": "{'-1': 3.0, '0': 2.75, '1': 350.5, '2': 363.75}",
    "mode_switch_count": 66,
    "max_signed_du": 0.1000000000066979,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 4.2200554162263865e-10,
    "max_signed_valve_du": 0.1000000000066979,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.9666237075695383,
    "solve_time_p95_s": 3.6427742449996,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p95_eta10_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r0p95_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1344849.2471701032,
    "energy_cost": 1344849.2471701032,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 123911.9867089177,
    "cold_station_proxy_energy_cost": 123911.9867089177,
    "cold_station_proxy_grid_import_kwh": 1330928.428064723,
    "cold_station_proxy_pv_spill_kwh": 8501.697781907134,
    "grid_import_kwh": 14282426.730282815,
    "peak_grid_kw": 20035.500000000684,
    "peak_slack_max_kw": 6.002665031701325e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262671957080696,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669151.690282816,
    "cold_station_energy_kwh": 1709151.690282816,
    "pue_avg": 1.1318789884477485,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1890,
    "temp_violation_degree_hours": 430.66394491444265,
    "max_temp_c": 29.2055936087437,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.8993362615865486,
    "avg_mode_specific_plr": 0.8993362615865486,
    "weighted_avg_chiller_cop": 6.75599855518449,
    "time_in_high_plr_region": 620.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 620.0,
    "time_in_each_mode": "{'-1': 2.75, '0': 2.25, '1': 351.25, '2': 363.75}",
    "mode_switch_count": 63,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.9760285992710326,
    "solve_time_p95_s": 2.1808585799924907,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p95_eta20_mpc_no_tes"
  },
  {
    "scenario_id": "peakcap_r0p95_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1345057.8615338926,
    "energy_cost": 1345057.8615338926,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 124072.04424381604,
    "cold_station_proxy_energy_cost": 124072.04424381604,
    "cold_station_proxy_grid_import_kwh": 1331678.8894368503,
    "cold_station_proxy_pv_spill_kwh": 8207.413970446882,
    "grid_import_kwh": 14283471.475466404,
    "peak_grid_kw": 20035.50000000021,
    "peak_slack_max_kw": 1.2732925824820995e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261289709065102,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670196.435466403,
    "cold_station_energy_kwh": 1710196.4354664036,
    "pue_avg": 1.1319596015020374,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1862,
    "temp_violation_degree_hours": 415.57718472026505,
    "max_temp_c": 29.20037767356373,
    "soc_min": 0.0499999999999992,
    "soc_max": 0.7406799048646789,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.0499999999999999,
    "soc_delta": -0.45,
    "soc_inventory_delta_kwh_th": -8100.000000000001,
    "tes_charge_kwh_th": 143736.36388437482,
    "tes_discharge_kwh_th": 127813.47962990755,
    "tes_equivalent_cycles": 7.100748868328197,
    "tes_charge_weighted_avg_price": 93.20853601822832,
    "tes_discharge_weighted_avg_price": 133.09691272713292,
    "tes_arbitrage_price_spread": 39.8883767089046,
    "charge_steps": 1951,
    "discharge_steps": 284,
    "idle_steps": 645,
    "charge_discharge_switch_count": 44,
    "first_discharge_step": 89.0,
    "first_discharge_timestamp": "2025-07-01 22:15:00",
    "avg_chiller_plr": 0.9003075662977991,
    "avg_mode_specific_plr": 0.9003075662977991,
    "weighted_avg_chiller_cop": 6.7573046327646304,
    "time_in_high_plr_region": 620.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 620.75,
    "time_in_each_mode": "{'-1': 2.75, '0': 2.75, '1': 350.75, '2': 363.75}",
    "mode_switch_count": 66,
    "max_signed_du": 0.1000000000001681,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.091393642127514e-11,
    "max_signed_valve_du": 0.1000000000001681,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 2.046313297534597,
    "solve_time_p95_s": 3.769199774998559,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\peakcap_r0p95_eta20_mpc_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p05_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303197.2320150796,
    "energy_cost": 1303197.2320150796,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101345.16716987969,
    "cold_station_proxy_energy_cost": 101345.16716987969,
    "cold_station_proxy_grid_import_kwh": 1449942.8527588656,
    "cold_station_proxy_pv_spill_kwh": 124169.55,
    "grid_import_kwh": 14285773.302758863,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258250232481866,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672498.262758866,
    "cold_station_energy_kwh": 1712498.2627588655,
    "pue_avg": 1.1321372116326285,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9762913032939712,
    "avg_mode_specific_plr": 0.9762913032939712,
    "weighted_avg_chiller_cop": 7.101991970018821,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 153.75, '2': 566.25}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 1.0846210526315785,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0562267507986638,
    "solve_time_p95_s": 0.1652676150057231,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_day_ahead_r0p05_mpc_no_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p05_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303044.495951908,
    "energy_cost": 1303044.495951908,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101291.3073567078,
    "cold_station_proxy_energy_cost": 101291.3073567078,
    "cold_station_proxy_grid_import_kwh": 1447410.6137307745,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282641.813730773,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262387253239715,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669366.773730772,
    "cold_station_energy_kwh": 1709366.7737307742,
    "pue_avg": 1.131895584392807,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.469580509678053e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.126325710923451,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89152.55617765298,
    "tes_discharge_kwh_th": 76399.19351151655,
    "tes_equivalent_cycles": 4.244399639528697,
    "tes_charge_weighted_avg_price": 32.42208760577201,
    "tes_discharge_weighted_avg_price": 197.26169756005424,
    "tes_arbitrage_price_spread": 164.8396099542822,
    "charge_steps": 684,
    "discharge_steps": 306,
    "idle_steps": 1890,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9752587255872752,
    "avg_mode_specific_plr": 0.9752587255872752,
    "weighted_avg_chiller_cop": 7.101201400755578,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000002938,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000002938,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 1.0846210526315785,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0930793138195592,
    "solve_time_p95_s": 0.3768100100118317,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_day_ahead_r0p05_mpc_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p1_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0551447981945936,
    "solve_time_p95_s": 0.1636373850007657,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_day_ahead_r0p1_mpc_no_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p1_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303061.9052455665,
    "energy_cost": 1303061.9052455665,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101308.71665036606,
    "cold_station_proxy_energy_cost": 101308.71665036606,
    "cold_station_proxy_grid_import_kwh": 1447490.5345320152,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282721.734532014,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262281481119078,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669446.694532014,
    "cold_station_energy_kwh": 1709446.694532015,
    "pue_avg": 1.1319017511212974,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.460698725481052e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1251203256207279,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89251.46757119778,
    "tes_discharge_kwh_th": 76479.10166307597,
    "tes_equivalent_cycles": 4.248838981281998,
    "tes_charge_weighted_avg_price": 32.074894053500984,
    "tes_discharge_weighted_avg_price": 197.56305988926104,
    "tes_arbitrage_price_spread": 165.48816583576007,
    "charge_steps": 684,
    "discharge_steps": 307,
    "idle_steps": 1889,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748282258042408,
    "avg_mode_specific_plr": 0.9748282258042408,
    "weighted_avg_chiller_cop": 7.100871355943337,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2413.4892733697534,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0930447402778301,
    "solve_time_p95_s": 0.3760915650003881,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_day_ahead_r0p1_mpc_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p15_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.3615403508771928,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0552621074653264,
    "solve_time_p95_s": 0.1631869399985589,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_day_ahead_r0p15_mpc_no_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p15_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303061.9052455665,
    "energy_cost": 1303061.9052455665,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101308.71665036606,
    "cold_station_proxy_energy_cost": 101308.71665036606,
    "cold_station_proxy_grid_import_kwh": 1447490.5345320152,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282721.734532014,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262281481119078,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669446.694532014,
    "cold_station_energy_kwh": 1709446.694532015,
    "pue_avg": 1.1319017511212974,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.460698725481052e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1251203256207279,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89251.46757119778,
    "tes_discharge_kwh_th": 76479.10166307597,
    "tes_equivalent_cycles": 4.248838981281998,
    "tes_charge_weighted_avg_price": 32.074894053500984,
    "tes_discharge_weighted_avg_price": 197.56305988926104,
    "tes_arbitrage_price_spread": 165.48816583576007,
    "charge_steps": 684,
    "discharge_steps": 307,
    "idle_steps": 1889,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748282258042408,
    "avg_mode_specific_plr": 0.9748282258042408,
    "weighted_avg_chiller_cop": 7.100871355943337,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2413.4892733697534,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.3615403508771928,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0931132051736919,
    "solve_time_p95_s": 0.3772016650029399,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_day_ahead_r0p15_mpc_tes"
  },
  {
    "scenario_id": "dr_fast_r0p05_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303197.2320150796,
    "energy_cost": 1303197.2320150796,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101345.16716987969,
    "cold_station_proxy_energy_cost": 101345.16716987969,
    "cold_station_proxy_grid_import_kwh": 1449942.8527588656,
    "cold_station_proxy_pv_spill_kwh": 124169.55,
    "grid_import_kwh": 14285773.302758863,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258250232481866,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672498.262758866,
    "cold_station_energy_kwh": 1712498.2627588655,
    "pue_avg": 1.1321372116326285,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9762913032939712,
    "avg_mode_specific_plr": 0.9762913032939712,
    "weighted_avg_chiller_cop": 7.101991970018821,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 153.75, '2': 566.25}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 1.0846210526315785,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0557510784027676,
    "solve_time_p95_s": 0.1654089850002492,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_fast_r0p05_mpc_no_tes"
  },
  {
    "scenario_id": "dr_fast_r0p05_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303044.495951908,
    "energy_cost": 1303044.495951908,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101291.3073567078,
    "cold_station_proxy_energy_cost": 101291.3073567078,
    "cold_station_proxy_grid_import_kwh": 1447410.6137307745,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282641.813730773,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262387253239715,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669366.773730772,
    "cold_station_energy_kwh": 1709366.7737307742,
    "pue_avg": 1.131895584392807,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.469580509678053e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.126325710923451,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89152.55617765298,
    "tes_discharge_kwh_th": 76399.19351151655,
    "tes_equivalent_cycles": 4.244399639528697,
    "tes_charge_weighted_avg_price": 32.42208760577201,
    "tes_discharge_weighted_avg_price": 197.26169756005424,
    "tes_arbitrage_price_spread": 164.8396099542822,
    "charge_steps": 684,
    "discharge_steps": 306,
    "idle_steps": 1890,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9752587255872752,
    "avg_mode_specific_plr": 0.9752587255872752,
    "weighted_avg_chiller_cop": 7.101201400755578,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000002938,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000002938,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 1.0846210526315785,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0930937398267209,
    "solve_time_p95_s": 0.3764599100097257,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_fast_r0p05_mpc_tes"
  },
  {
    "scenario_id": "dr_fast_r0p1_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0550523628122694,
    "solve_time_p95_s": 0.1631063400047423,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_fast_r0p1_mpc_no_tes"
  },
  {
    "scenario_id": "dr_fast_r0p1_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303061.9052455665,
    "energy_cost": 1303061.9052455665,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101308.71665036606,
    "cold_station_proxy_energy_cost": 101308.71665036606,
    "cold_station_proxy_grid_import_kwh": 1447490.5345320152,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282721.734532014,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262281481119078,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669446.694532014,
    "cold_station_energy_kwh": 1709446.694532015,
    "pue_avg": 1.1319017511212974,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.460698725481052e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1251203256207279,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89251.46757119778,
    "tes_discharge_kwh_th": 76479.10166307597,
    "tes_equivalent_cycles": 4.248838981281998,
    "tes_charge_weighted_avg_price": 32.074894053500984,
    "tes_discharge_weighted_avg_price": 197.56305988926104,
    "tes_arbitrage_price_spread": 165.48816583576007,
    "charge_steps": 684,
    "discharge_steps": 307,
    "idle_steps": 1889,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748282258042408,
    "avg_mode_specific_plr": 0.9748282258042408,
    "weighted_avg_chiller_cop": 7.100871355943337,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2413.4892733697534,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0930608042359633,
    "solve_time_p95_s": 0.3760552850129896,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_fast_r0p1_mpc_tes"
  },
  {
    "scenario_id": "dr_fast_r0p15_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.3615403508771928,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0546966658333076,
    "solve_time_p95_s": 0.1616321050067198,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_fast_r0p15_mpc_no_tes"
  },
  {
    "scenario_id": "dr_fast_r0p15_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303061.9052455665,
    "energy_cost": 1303061.9052455665,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101308.71665036606,
    "cold_station_proxy_energy_cost": 101308.71665036606,
    "cold_station_proxy_grid_import_kwh": 1447490.5345320152,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282721.734532014,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262281481119078,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669446.694532014,
    "cold_station_energy_kwh": 1709446.694532015,
    "pue_avg": 1.1319017511212974,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.460698725481052e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1251203256207279,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89251.46757119778,
    "tes_discharge_kwh_th": 76479.10166307597,
    "tes_equivalent_cycles": 4.248838981281998,
    "tes_charge_weighted_avg_price": 32.074894053500984,
    "tes_discharge_weighted_avg_price": 197.56305988926104,
    "tes_arbitrage_price_spread": 165.48816583576007,
    "charge_steps": 684,
    "discharge_steps": 307,
    "idle_steps": 1889,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748282258042408,
    "avg_mode_specific_plr": 0.9748282258042408,
    "weighted_avg_chiller_cop": 7.100871355943337,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2413.4892733697534,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.3615403508771928,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0925601942013397,
    "solve_time_p95_s": 0.3759531200121273,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_fast_r0p15_mpc_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p05_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303197.2320150796,
    "energy_cost": 1303197.2320150796,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101345.16716987969,
    "cold_station_proxy_energy_cost": 101345.16716987969,
    "cold_station_proxy_grid_import_kwh": 1449942.8527588656,
    "cold_station_proxy_pv_spill_kwh": 124169.55,
    "grid_import_kwh": 14285773.302758863,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258250232481866,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672498.262758866,
    "cold_station_energy_kwh": 1712498.2627588655,
    "pue_avg": 1.1321372116326285,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9762913032939712,
    "avg_mode_specific_plr": 0.9762913032939712,
    "weighted_avg_chiller_cop": 7.101991970018821,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 153.75, '2': 566.25}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 1.0846210526315785,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0563104438194841,
    "solve_time_p95_s": 0.1659740800023428,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_realtime_r0p05_mpc_no_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p05_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303044.495951908,
    "energy_cost": 1303044.495951908,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101291.3073567078,
    "cold_station_proxy_energy_cost": 101291.3073567078,
    "cold_station_proxy_grid_import_kwh": 1447410.6137307745,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282641.813730773,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262387253239715,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669366.773730772,
    "cold_station_energy_kwh": 1709366.7737307742,
    "pue_avg": 1.131895584392807,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.469580509678053e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.126325710923451,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89152.55617765298,
    "tes_discharge_kwh_th": 76399.19351151655,
    "tes_equivalent_cycles": 4.244399639528697,
    "tes_charge_weighted_avg_price": 32.42208760577201,
    "tes_discharge_weighted_avg_price": 197.26169756005424,
    "tes_arbitrage_price_spread": 164.8396099542822,
    "charge_steps": 684,
    "discharge_steps": 306,
    "idle_steps": 1890,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9752587255872752,
    "avg_mode_specific_plr": 0.9752587255872752,
    "weighted_avg_chiller_cop": 7.101201400755578,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000002938,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000002938,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 1.0846210526315785,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0934766235416342,
    "solve_time_p95_s": 0.3781915800034766,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_realtime_r0p05_mpc_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p1_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0554651089930151,
    "solve_time_p95_s": 0.1642073650044039,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_realtime_r0p1_mpc_no_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p1_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303061.9052455665,
    "energy_cost": 1303061.9052455665,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101308.71665036606,
    "cold_station_proxy_energy_cost": 101308.71665036606,
    "cold_station_proxy_grid_import_kwh": 1447490.5345320152,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282721.734532014,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262281481119078,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669446.694532014,
    "cold_station_energy_kwh": 1709446.694532015,
    "pue_avg": 1.1319017511212974,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.460698725481052e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1251203256207279,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89251.46757119778,
    "tes_discharge_kwh_th": 76479.10166307597,
    "tes_equivalent_cycles": 4.248838981281998,
    "tes_charge_weighted_avg_price": 32.074894053500984,
    "tes_discharge_weighted_avg_price": 197.56305988926104,
    "tes_arbitrage_price_spread": 165.48816583576007,
    "charge_steps": 684,
    "discharge_steps": 307,
    "idle_steps": 1889,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748282258042408,
    "avg_mode_specific_plr": 0.9748282258042408,
    "weighted_avg_chiller_cop": 7.100871355943337,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2413.4892733697534,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0927662757639003,
    "solve_time_p95_s": 0.3759176500010653,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_realtime_r0p1_mpc_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p15_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.3615403508771928,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0550263630556603,
    "solve_time_p95_s": 0.1634826700013944,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_realtime_r0p15_mpc_no_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p15_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303061.9052455665,
    "energy_cost": 1303061.9052455665,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101308.71665036606,
    "cold_station_proxy_energy_cost": 101308.71665036606,
    "cold_station_proxy_grid_import_kwh": 1447490.5345320152,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282721.734532014,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262281481119078,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669446.694532014,
    "cold_station_energy_kwh": 1709446.694532015,
    "pue_avg": 1.1319017511212974,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.460698725481052e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1251203256207279,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89251.46757119778,
    "tes_discharge_kwh_th": 76479.10166307597,
    "tes_equivalent_cycles": 4.248838981281998,
    "tes_charge_weighted_avg_price": 32.074894053500984,
    "tes_discharge_weighted_avg_price": 197.56305988926104,
    "tes_arbitrage_price_spread": 165.48816583576007,
    "charge_steps": 684,
    "discharge_steps": 307,
    "idle_steps": 1889,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748282258042408,
    "avg_mode_specific_plr": 0.9748282258042408,
    "weighted_avg_chiller_cop": 7.100871355943337,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2413.4892733697534,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.3615403508771928,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0930768176389341,
    "solve_time_p95_s": 0.3774506100002326,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\dr_realtime_r0p15_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p2_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303101.4322209014,
    "energy_cost": 1303101.4322209014,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101338.21492570137,
    "cold_station_proxy_energy_cost": 101338.21492570137,
    "cold_station_proxy_grid_import_kwh": 1450409.1724911183,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14285701.15249112,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258345380154355,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672426.112491118,
    "cold_station_energy_kwh": 1712426.1124911185,
    "pue_avg": 1.1321316444823393,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.2,
    "soc_max": 0.2,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.2,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9767272118529554,
    "avg_mode_specific_plr": 0.9767272118529554,
    "weighted_avg_chiller_cop": 7.102325264300172,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0559294580555514,
    "solve_time_p95_s": 0.1666430900084378,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_soc0p2_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p2_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303089.7812318336,
    "energy_cost": 1303089.7812318336,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101326.56393663364,
    "cold_station_proxy_energy_cost": 101326.56393663364,
    "cold_station_proxy_grid_import_kwh": 1448107.2443791565,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14283399.224379156,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261385246360905,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670124.184379157,
    "cold_station_energy_kwh": 1710124.1843791562,
    "pue_avg": 1.1319540265724657,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.409006575973764e-13,
    "max_temp_c": 27.00000000000002,
    "soc_min": 0.1499999999999507,
    "soc_max": 0.3028826219808944,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.044125,
    "soc_inventory_delta_kwh_th": -794.2500000000005,
    "tes_charge_kwh_th": 88642.77866701604,
    "tes_discharge_kwh_th": 71196.5527584189,
    "tes_equivalent_cycles": 3.955364042134383,
    "tes_charge_weighted_avg_price": 31.26598002653834,
    "tes_discharge_weighted_avg_price": 198.2945292431465,
    "tes_arbitrage_price_spread": 167.02854921660818,
    "charge_steps": 768,
    "discharge_steps": 269,
    "idle_steps": 1843,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 78.0,
    "first_discharge_timestamp": "2025-07-01 19:30:00",
    "avg_chiller_plr": 0.9752600362402142,
    "avg_mode_specific_plr": 0.9752600362402142,
    "weighted_avg_chiller_cop": 7.101202405176137,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000001051,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000001051,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1020393034028226,
    "solve_time_p95_s": 0.3777608299875279,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_soc0p2_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303101.4322209014,
    "energy_cost": 1303101.4322209014,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101338.21492570137,
    "cold_station_proxy_energy_cost": 101338.21492570137,
    "cold_station_proxy_grid_import_kwh": 1450409.1724911183,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14285701.15249112,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258345380154355,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672426.112491118,
    "cold_station_energy_kwh": 1712426.1124911185,
    "pue_avg": 1.1321316444823393,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9767272118529554,
    "avg_mode_specific_plr": 0.9767272118529554,
    "weighted_avg_chiller_cop": 7.102325264300172,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0576761019444246,
    "solve_time_p95_s": 0.1675644200047826,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_soc0p5_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302462.3174966185,
    "energy_cost": 1302462.3174966185,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 100702.46125141816,
    "cold_station_proxy_energy_cost": 100702.46125141816,
    "cold_station_proxy_grid_import_kwh": 1448562.7478577103,
    "cold_station_proxy_pv_spill_kwh": 124728.39,
    "grid_import_kwh": 14283834.357857712,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.226080999333207,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670559.31785771,
    "cold_station_energy_kwh": 1710559.3178577102,
    "pue_avg": 1.1319876016865518,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.636291350834654e-13,
    "max_temp_c": 27.000000000000025,
    "soc_min": 0.1499999999999418,
    "soc_max": 0.5264249994523035,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 104242.66676916264,
    "tes_discharge_kwh_th": 88853.45492847421,
    "tes_equivalent_cycles": 4.9363030515819,
    "tes_charge_weighted_avg_price": 30.92687670203896,
    "tes_discharge_weighted_avg_price": 197.3819978066718,
    "tes_arbitrage_price_spread": 166.45512110463284,
    "charge_steps": 622,
    "discharge_steps": 333,
    "idle_steps": 1925,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.97601915108264,
    "avg_mode_specific_plr": 0.97601915108264,
    "weighted_avg_chiller_cop": 7.101783748232808,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000017609,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000017609,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0859102245138173,
    "solve_time_p95_s": 0.3735466399986762,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_soc0p5_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p8_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303101.4322209014,
    "energy_cost": 1303101.4322209014,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101338.21492570137,
    "cold_station_proxy_energy_cost": 101338.21492570137,
    "cold_station_proxy_grid_import_kwh": 1450409.1724911183,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14285701.15249112,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258345380154355,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672426.112491118,
    "cold_station_energy_kwh": 1712426.1124911185,
    "pue_avg": 1.1321316444823393,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.8,
    "soc_max": 0.8,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.8,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9767272118529554,
    "avg_mode_specific_plr": 0.9767272118529554,
    "weighted_avg_chiller_cop": 7.102325264300172,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0590337867012042,
    "solve_time_p95_s": 0.1705445700041307,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_soc0p8_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p8_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302384.7809928944,
    "energy_cost": 1302384.7809928944,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 100624.92474769447,
    "cold_station_proxy_energy_cost": 100624.92474769447,
    "cold_station_proxy_grid_import_kwh": 1447949.9706896436,
    "cold_station_proxy_pv_spill_kwh": 124728.39,
    "grid_import_kwh": 14283221.580689644,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261620178160826,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669946.540689643,
    "cold_station_energy_kwh": 1709946.5406896437,
    "pue_avg": 1.1319403194976576,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.636291350834654e-13,
    "max_temp_c": 27.000000000000025,
    "soc_min": 0.1499999999999999,
    "soc_max": 0.8,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.6441250000000001,
    "soc_inventory_delta_kwh_th": -11594.250000000002,
    "tes_charge_kwh_th": 103740.71898766865,
    "tes_discharge_kwh_th": 93205.43359718026,
    "tes_equivalent_cycles": 5.178079644287792,
    "tes_charge_weighted_avg_price": 30.934704728590987,
    "tes_discharge_weighted_avg_price": 196.47559537618176,
    "tes_arbitrage_price_spread": 165.54089064759077,
    "charge_steps": 616,
    "discharge_steps": 338,
    "idle_steps": 1926,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 71.0,
    "first_discharge_timestamp": "2025-07-01 17:45:00",
    "avg_chiller_plr": 0.975628413858708,
    "avg_mode_specific_plr": 0.975628413858708,
    "weighted_avg_chiller_cop": 7.101484616118419,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0879270362499129,
    "solve_time_p95_s": 0.3885616999970807,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_soc0p8_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h6_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1314323.2075217422,
    "energy_cost": 1314323.2075217422,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 109393.07782074228,
    "cold_station_proxy_energy_cost": 109393.07782074228,
    "cold_station_proxy_grid_import_kwh": 1419384.653048433,
    "cold_station_proxy_pv_spill_kwh": 107419.25499999923,
    "grid_import_kwh": 14271965.398048434,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2276606552616774,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14658690.358048435,
    "cold_station_energy_kwh": 1698690.358048434,
    "pue_avg": 1.1310717868864533,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9204976484770182,
    "avg_mode_specific_plr": 0.9204976484770182,
    "weighted_avg_chiller_cop": 7.056067760339819,
    "time_in_high_plr_region": 588.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 588.5,
    "time_in_each_mode": "{'-1': 117.5, '0': 15.75, '2': 586.75}",
    "mode_switch_count": 160,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0787390615970707,
    "solve_time_p95_s": 0.2216075050084324,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_h6_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h6_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1311164.398999732,
    "energy_cost": 1311164.398999732,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 105941.51500648283,
    "cold_station_proxy_energy_cost": 105941.51500648283,
    "cold_station_proxy_grid_import_kwh": 1417363.1439633477,
    "cold_station_proxy_pv_spill_kwh": 105212.15676576251,
    "grid_import_kwh": 14272150.987197584,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2276357850836195,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14658875.947197586,
    "cold_station_energy_kwh": 1698875.947197585,
    "pue_avg": 1.1310861070368508,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 9.64561763794336e-13,
    "max_temp_c": 27.00000000000004,
    "soc_min": 0.1400671473265468,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15,
    "soc_delta": -0.35,
    "soc_inventory_delta_kwh_th": -6300.0,
    "tes_charge_kwh_th": 87243.36955147803,
    "tes_discharge_kwh_th": 75564.20709495874,
    "tes_equivalent_cycles": 4.198011505275486,
    "tes_charge_weighted_avg_price": 29.635523776264453,
    "tes_discharge_weighted_avg_price": 162.51120423938397,
    "tes_arbitrage_price_spread": 132.87568046311952,
    "charge_steps": 769,
    "discharge_steps": 475,
    "idle_steps": 1636,
    "charge_discharge_switch_count": 63,
    "first_discharge_step": 35.0,
    "first_discharge_timestamp": "2025-07-01 08:45:00",
    "avg_chiller_plr": 0.9312838603347028,
    "avg_mode_specific_plr": 0.9312838603347028,
    "weighted_avg_chiller_cop": 7.069538953695284,
    "time_in_high_plr_region": 594.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 594.25,
    "time_in_each_mode": "{'-1': 119.5, '0': 27.0, '1': 1.0, '2': 572.5}",
    "mode_switch_count": 158,
    "max_signed_du": 0.1000000000003011,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000003011,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0934154687498499,
    "solve_time_p95_s": 0.2339050350048634,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_h6_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h12_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303101.4322209014,
    "energy_cost": 1303101.4322209014,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101338.21492570137,
    "cold_station_proxy_energy_cost": 101338.21492570137,
    "cold_station_proxy_grid_import_kwh": 1450409.1724911183,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14285701.15249112,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258345380154355,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672426.112491118,
    "cold_station_energy_kwh": 1712426.1124911185,
    "pue_avg": 1.1321316444823393,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9767272118529554,
    "avg_mode_specific_plr": 0.9767272118529554,
    "weighted_avg_chiller_cop": 7.102325264300172,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0595571777777826,
    "solve_time_p95_s": 0.175216880004882,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_h12_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h12_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302988.6022383643,
    "energy_cost": 1302988.6022383643,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101225.38494316448,
    "cold_station_proxy_energy_cost": 101225.38494316448,
    "cold_station_proxy_grid_import_kwh": 1447493.948427763,
    "cold_station_proxy_pv_spill_kwh": 124708.02,
    "grid_import_kwh": 14282785.928427763,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262196530117868,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669510.888427764,
    "cold_station_energy_kwh": 1709510.888427763,
    "pue_avg": 1.131906704353994,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.72715225139109e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1499999999999998,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 88615.75589259338,
    "tes_discharge_kwh_th": 75926.10289345661,
    "tes_equivalent_cycles": 4.218116827414256,
    "tes_charge_weighted_avg_price": 31.265795859232405,
    "tes_discharge_weighted_avg_price": 197.83409752336587,
    "tes_arbitrage_price_spread": 166.56830166413346,
    "charge_steps": 680,
    "discharge_steps": 304,
    "idle_steps": 1896,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748691409474368,
    "avg_mode_specific_plr": 0.9748691409474368,
    "weighted_avg_chiller_cop": 7.100902734958176,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1015823703821095,
    "solve_time_p95_s": 0.4048995100049068,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_h12_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h24_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302135.434857997,
    "energy_cost": 1302135.434857997,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 100385.661762797,
    "cold_station_proxy_energy_cost": 100385.661762797,
    "cold_station_proxy_grid_import_kwh": 1457284.6221542964,
    "cold_station_proxy_pv_spill_kwh": 124789.5,
    "grid_import_kwh": 14292495.122154295,
    "peak_grid_kw": 21090.00000000033,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2249420909017117,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14679220.082154296,
    "cold_station_energy_kwh": 1719220.0821542963,
    "pue_avg": 1.132655870536597,
    "pue_p95": 1.171666666666668,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.979881768977836,
    "avg_mode_specific_plr": 0.979881768977836,
    "weighted_avg_chiller_cop": 7.104751585436018,
    "time_in_high_plr_region": 566.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.75,
    "time_in_each_mode": "{'-1': 153.25, '0': 0.25, '2': 566.5}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1022344749999269,
    "solve_time_p95_s": 0.3827350600098724,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_h24_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h24_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1300663.0801031454,
    "energy_cost": 1300663.0801031454,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 98983.98553611152,
    "cold_station_proxy_energy_cost": 98983.98553611152,
    "cold_station_proxy_grid_import_kwh": 1449609.6192325167,
    "cold_station_proxy_pv_spill_kwh": 125523.5935621736,
    "grid_import_kwh": 14284086.025670344,
    "peak_grid_kw": 21090.000000000204,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2260477418248927,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670810.985670345,
    "cold_station_energy_kwh": 1710810.9856703433,
    "pue_avg": 1.132007020499255,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999999,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.2558081930985775,
    "soc_delta": -0.2441918069014225,
    "soc_inventory_delta_kwh_th": -4395.452524225605,
    "tes_charge_kwh_th": 402511.81441175286,
    "tes_discharge_kwh_th": 335729.65515801834,
    "tes_equivalent_cycles": 18.6516475087788,
    "tes_charge_weighted_avg_price": 37.239238459793256,
    "tes_discharge_weighted_avg_price": 185.1741510927353,
    "tes_arbitrage_price_spread": 147.934912632942,
    "charge_steps": 907,
    "discharge_steps": 628,
    "idle_steps": 1345,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 70.0,
    "first_discharge_timestamp": "2025-07-01 17:30:00",
    "avg_chiller_plr": 0.97473536631626,
    "avg_mode_specific_plr": 0.97473536631626,
    "weighted_avg_chiller_cop": 7.100800130553041,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 153.5, '2': 566.5}",
    "mode_switch_count": 121,
    "max_signed_du": 0.1000000000001282,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000001282,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1580976372222014,
    "solve_time_p95_s": 0.2013963200093712,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_base_cp20_h24_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p2_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.2,
    "soc_max": 0.2,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.2,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.06005803430555,
    "solve_time_p95_s": 0.1759611100023903,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_soc0p2_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p2_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303161.7918664522,
    "energy_cost": 1303161.7918664522,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101408.6032712521,
    "cold_station_proxy_energy_cost": 101408.6032712521,
    "cold_station_proxy_grid_import_kwh": 1448095.9979222985,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14283327.1979223,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261480494664374,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670052.157922298,
    "cold_station_energy_kwh": 1710052.1579222984,
    "pue_avg": 1.131948468975486,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 5.222489107836736e-13,
    "max_temp_c": 27.00000000000002,
    "soc_min": 0.1444498635040325,
    "soc_max": 0.3087546844808943,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.044125,
    "soc_inventory_delta_kwh_th": -794.2500000000005,
    "tes_charge_kwh_th": 88870.0850591588,
    "tes_discharge_kwh_th": 71395.62597552172,
    "tes_equivalent_cycles": 3.966423665306762,
    "tes_charge_weighted_avg_price": 31.478827324585147,
    "tes_discharge_weighted_avg_price": 198.00258582728648,
    "tes_arbitrage_price_spread": 166.52375850270133,
    "charge_steps": 774,
    "discharge_steps": 271,
    "idle_steps": 1835,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 78.0,
    "first_discharge_timestamp": "2025-07-01 19:30:00",
    "avg_chiller_plr": 0.9752141288722016,
    "avg_mode_specific_plr": 0.9752141288722016,
    "weighted_avg_chiller_cop": 7.101167222566335,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000001051,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000001051,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2277.7457930967626,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.1078573382291021,
    "solve_time_p95_s": 0.3961458499979925,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_soc0p2_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.0598533190622876,
    "solve_time_p95_s": 0.1748906049971992,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_soc0p5_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302534.561343688,
    "energy_cost": 1302534.561343688,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 100784.733798488,
    "cold_station_proxy_energy_cost": 100784.733798488,
    "cold_station_proxy_grid_import_kwh": 1448552.9148096489,
    "cold_station_proxy_pv_spill_kwh": 124789.17,
    "grid_import_kwh": 14283763.74480965,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2260903324953768,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670488.70480965,
    "cold_station_energy_kwh": 1710488.704809649,
    "pue_avg": 1.1319821531488927,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.476419235288631e-13,
    "max_temp_c": 27.000000000000025,
    "soc_min": 0.1499999999999418,
    "soc_max": 0.5264249994523035,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 104355.16676916368,
    "tes_discharge_kwh_th": 88948.26693681157,
    "tes_equivalent_cycles": 4.941570385378421,
    "tes_charge_weighted_avg_price": 30.924799434227143,
    "tes_discharge_weighted_avg_price": 197.1013175920068,
    "tes_arbitrage_price_spread": 166.17651815777967,
    "charge_steps": 623,
    "discharge_steps": 336,
    "idle_steps": 1921,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.975974124688364,
    "avg_mode_specific_plr": 0.975974124688364,
    "weighted_avg_chiller_cop": 7.101749288830029,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000017609,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000017609,
    "tes_discharge_during_peak_cap_violation_kwh_th": 1633.09276816316,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.0881590225694758,
    "solve_time_p95_s": 0.3811391550007099,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_soc0p5_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p8_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.8,
    "soc_max": 0.8,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.8,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.0608123340970956,
    "solve_time_p95_s": 0.1782240850014204,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_soc0p8_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p8_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302457.0248399645,
    "energy_cost": 1302457.0248399645,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 100707.19729476437,
    "cold_station_proxy_energy_cost": 100707.19729476437,
    "cold_station_proxy_grid_import_kwh": 1447940.1376415822,
    "cold_station_proxy_pv_spill_kwh": 124789.17,
    "grid_import_kwh": 14283150.967641585,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2261713576688611,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669875.927641584,
    "cold_station_energy_kwh": 1709875.9276415822,
    "pue_avg": 1.1319348709599988,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.476419235288631e-13,
    "max_temp_c": 27.000000000000025,
    "soc_min": 0.1499999999999999,
    "soc_max": 0.8,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.6441250000000001,
    "soc_inventory_delta_kwh_th": -11594.250000000002,
    "tes_charge_kwh_th": 103853.21898766966,
    "tes_discharge_kwh_th": 93300.24560551764,
    "tes_equivalent_cycles": 5.183346978084313,
    "tes_charge_weighted_avg_price": 30.932608941055125,
    "tes_discharge_weighted_avg_price": 196.20892854522495,
    "tes_arbitrage_price_spread": 165.27631960416986,
    "charge_steps": 617,
    "discharge_steps": 341,
    "idle_steps": 1922,
    "charge_discharge_switch_count": 60,
    "first_discharge_step": 71.0,
    "first_discharge_timestamp": "2025-07-01 17:45:00",
    "avg_chiller_plr": 0.9755833874644316,
    "avg_mode_specific_plr": 0.9755833874644316,
    "weighted_avg_chiller_cop": 7.101450132012932,
    "time_in_high_plr_region": 565.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 565.75,
    "time_in_each_mode": "{'-1': 154.25, '2': 565.75}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 1633.09276816316,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.0888268102429467,
    "solve_time_p95_s": 0.3939337600022553,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_soc0p8_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h6_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1314286.4099315945,
    "energy_cost": 1314286.4099315945,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 109366.30893059415,
    "cold_station_proxy_energy_cost": 109366.30893059415,
    "cold_station_proxy_grid_import_kwh": 1419141.9025662283,
    "cold_station_proxy_pv_spill_kwh": 107480.03499999925,
    "grid_import_kwh": 14271661.867566228,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2277013420753933,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14658386.827566229,
    "cold_station_energy_kwh": 1698386.827566229,
    "pue_avg": 1.1310483663245547,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 19,
    "temp_violation_degree_hours": 0.5677744244638747,
    "max_temp_c": 27.20584500368162,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9211755710694498,
    "avg_mode_specific_plr": 0.9211755710694498,
    "weighted_avg_chiller_cop": 7.056653412745113,
    "time_in_high_plr_region": 588.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 588.25,
    "time_in_each_mode": "{'-1': 118.0, '0': 15.75, '2': 586.25}",
    "mode_switch_count": 160,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.0789985649651498,
    "solve_time_p95_s": 0.2239992399983747,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_h6_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h6_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1311239.8610199057,
    "energy_cost": 1311239.8610199057,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 106088.99705165652,
    "cold_station_proxy_energy_cost": 106088.99705165652,
    "cold_station_proxy_grid_import_kwh": 1417667.5603649565,
    "cold_station_proxy_pv_spill_kwh": 105648.64176576251,
    "grid_import_kwh": 14272018.918599194,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2276534825949738,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14658743.878599191,
    "cold_station_energy_kwh": 1698743.878599194,
    "pue_avg": 1.1310759165585798,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 10,
    "temp_violation_degree_hours": 0.0946489541689681,
    "max_temp_c": 27.07794805913192,
    "soc_min": 0.0499999999999999,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15,
    "soc_delta": -0.35,
    "soc_inventory_delta_kwh_th": -6300.0,
    "tes_charge_kwh_th": 89750.37301728933,
    "tes_discharge_kwh_th": 77766.45638894622,
    "tes_equivalent_cycles": 4.32035868827479,
    "tes_charge_weighted_avg_price": 31.420347192230626,
    "tes_discharge_weighted_avg_price": 163.18563550541708,
    "tes_arbitrage_price_spread": 131.76528831318646,
    "charge_steps": 791,
    "discharge_steps": 475,
    "idle_steps": 1614,
    "charge_discharge_switch_count": 67,
    "first_discharge_step": 35.0,
    "first_discharge_timestamp": "2025-07-01 08:45:00",
    "avg_chiller_plr": 0.931499461707477,
    "avg_mode_specific_plr": 0.931499461707477,
    "weighted_avg_chiller_cop": 7.069486255791083,
    "time_in_high_plr_region": 593.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 593.5,
    "time_in_each_mode": "{'-1': 120.0, '0': 26.25, '1': 1.25, '2': 572.5}",
    "mode_switch_count": 160,
    "max_signed_du": 0.1000000000003011,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000003011,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2060.371977167096,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.0936319537846177,
    "solve_time_p95_s": 0.2336641100104315,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_h6_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h12_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303176.370883921,
    "energy_cost": 1303176.370883921,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101423.18228872091,
    "cold_station_proxy_energy_cost": 101423.18228872091,
    "cold_station_proxy_grid_import_kwh": 1450374.3050700682,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14285605.505070068,
    "peak_grid_kw": 21090.00000000009,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2258471526897556,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14672330.465070069,
    "cold_station_energy_kwh": 1712330.465070068,
    "pue_avg": 1.132124264280098,
    "pue_p95": 1.1716666666666693,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.9766662492352016,
    "avg_mode_specific_plr": 0.9766662492352016,
    "weighted_avg_chiller_cop": 7.10227866849235,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.0601139755556182,
    "solve_time_p95_s": 0.1764563700075084,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_h12_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h12_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1303061.9052455665,
    "energy_cost": 1303061.9052455665,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 101308.71665036606,
    "cold_station_proxy_energy_cost": 101308.71665036606,
    "cold_station_proxy_grid_import_kwh": 1447490.5345320152,
    "cold_station_proxy_pv_spill_kwh": 124768.8,
    "grid_import_kwh": 14282721.734532014,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2262281481119078,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14669446.694532014,
    "cold_station_energy_kwh": 1709446.694532015,
    "pue_avg": 1.1319017511212974,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.460698725481052e-13,
    "max_temp_c": 27.00000000000003,
    "soc_min": 0.1251203256207279,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 89251.46757119778,
    "tes_discharge_kwh_th": 76479.10166307597,
    "tes_equivalent_cycles": 4.248838981281998,
    "tes_charge_weighted_avg_price": 32.074894053500984,
    "tes_discharge_weighted_avg_price": 197.56305988926104,
    "tes_arbitrage_price_spread": 165.48816583576007,
    "charge_steps": 684,
    "discharge_steps": 307,
    "idle_steps": 1889,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 74.0,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9748282258042408,
    "avg_mode_specific_plr": 0.9748282258042408,
    "weighted_avg_chiller_cop": 7.100871355943337,
    "time_in_high_plr_region": 566.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.0,
    "time_in_each_mode": "{'-1': 154.0, '2': 566.0}",
    "mode_switch_count": 123,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.8917489796876907e-10,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2413.4892733697534,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.1011710839583176,
    "solve_time_p95_s": 0.405482024988305,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_h12_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h24_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1302180.631625878,
    "energy_cost": 1302180.631625878,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 100440.88723067784,
    "cold_station_proxy_energy_cost": 100440.88723067784,
    "cold_station_proxy_grid_import_kwh": 1457196.75686002,
    "cold_station_proxy_pv_spill_kwh": 124850.28,
    "grid_import_kwh": 14292346.47686002,
    "peak_grid_kw": 21090.00000000033,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2249615412762454,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14679071.43686002,
    "cold_station_energy_kwh": 1719071.4368600205,
    "pue_avg": 1.1326444009922856,
    "pue_p95": 1.171666666666668,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": NaN,
    "tes_discharge_weighted_avg_price": NaN,
    "tes_arbitrage_price_spread": NaN,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 2880,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": NaN,
    "first_discharge_timestamp": NaN,
    "avg_chiller_plr": 0.980270164833776,
    "avg_mode_specific_plr": 0.980270164833776,
    "weighted_avg_chiller_cop": 7.1050466957511,
    "time_in_high_plr_region": 566.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.5,
    "time_in_each_mode": "{'-1': 153.5, '0': 0.25, '2': 566.25}",
    "mode_switch_count": 123,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.1002228063193595,
    "solve_time_p95_s": 0.3837521350040329,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_h24_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h24_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 2880,
    "dt_hours": 0.25,
    "total_cost": 1300709.5687642095,
    "energy_cost": 1300709.5687642095,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 99040.50289717568,
    "cold_station_proxy_energy_cost": 99040.50289717568,
    "cold_station_proxy_grid_import_kwh": 1449542.1200752808,
    "cold_station_proxy_pv_spill_kwh": 125584.3735621736,
    "grid_import_kwh": 14283957.746513108,
    "peak_grid_kw": 21090.000000000204,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 386724.96,
    "pv_used_kwh": 386724.96,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": NaN,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.2260646924924279,
    "it_energy_kwh": 12960000.0,
    "facility_energy_kwh": 14670682.706513109,
    "cold_station_energy_kwh": 1710682.7065131073,
    "pue_avg": 1.1319971224161347,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999999,
    "soc_max": 0.8568289869063233,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.2558081930985775,
    "soc_delta": -0.2441918069014225,
    "soc_inventory_delta_kwh_th": -4395.452524225605,
    "tes_charge_kwh_th": 402691.0691269793,
    "tes_discharge_kwh_th": 335893.11318409594,
    "tes_equivalent_cycles": 18.660728510227557,
    "tes_charge_weighted_avg_price": 37.383980295204864,
    "tes_discharge_weighted_avg_price": 184.98025232385928,
    "tes_arbitrage_price_spread": 147.59627202865445,
    "charge_steps": 913,
    "discharge_steps": 632,
    "idle_steps": 1335,
    "charge_discharge_switch_count": 62,
    "first_discharge_step": 70.0,
    "first_discharge_timestamp": "2025-07-01 17:30:00",
    "avg_chiller_plr": 0.9751346365025898,
    "avg_mode_specific_plr": 0.9751346365025898,
    "weighted_avg_chiller_cop": 7.101106293984701,
    "time_in_high_plr_region": 566.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 566.25,
    "time_in_each_mode": "{'-1': 153.75, '2': 566.25}",
    "mode_switch_count": 121,
    "max_signed_du": 0.2572519697476075,
    "signed_valve_violation_count": 1,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.2572519697476075,
    "tes_discharge_during_peak_cap_violation_kwh_th": 6225.40188232213,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2060.779999999999,
    "dr_response_rate_avg": 0.5423105263157891,
    "dr_revenue_cny": 6182.3399999999965,
    "solve_time_avg_s": 0.1518696388887545,
    "solve_time_p95_s": 0.2002325650057172,
    "optimal_rate": 0.9996527777777776,
    "feasible_rate": 1.0,
    "fallback_count": 1,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_month_20260506\\robust_dr_day_ahead_10_h24_mpc_tes"
  }
]