[
  {
    "scenario_id": "tou_screen_g0_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40896.03977462479,
    "energy_cost": 40896.03977462479,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2617.7761861316403,
    "cold_station_proxy_energy_cost": 2617.7761861316403,
    "cold_station_proxy_grid_import_kwh": 29000.722068113715,
    "cold_station_proxy_pv_spill_kwh": 5696.49,
    "grid_import_kwh": 455304.23206811375,
    "peak_grid_kw": 21049.2,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4660850043652389,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475647.8320681137,
    "cold_station_energy_kwh": 43647.83206811372,
    "pue_avg": 1.1010366483058187,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9712104311119499,
    "avg_mode_specific_plr": 0.9712104311119499,
    "weighted_avg_chiller_cop": 7.098087415687333,
    "time_in_high_plr_region": 14.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.5,
    "time_in_each_mode": {
      "-1": 9.5,
      "2": 14.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.08010616145747917,
    "solve_time_p95_s": 0.28212949999578996,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40807.02050757397,
    "energy_cost": 40807.02050757397,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2570.5318414917815,
    "cold_station_proxy_energy_cost": 2570.5318414917815,
    "cold_station_proxy_grid_import_kwh": 28717.84534076231,
    "cold_station_proxy_pv_spill_kwh": 6096.78,
    "grid_import_kwh": 454621.06534076226,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.47349606563091756,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 474964.66534076235,
    "cold_station_energy_kwh": 42964.66534076231,
    "pue_avg": 1.0994552438443572,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0003112661489135249,
    "max_temp_c": 27.001245064595654,
    "soc_min": 0.15007503751876994,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15000000000001057,
    "soc_delta": -0.34999999999998943,
    "soc_inventory_delta_kwh_th": -6299.99999999981,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 5484.254239213409,
    "tes_equivalent_cycles": 0.30468079106741164,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": 106.45158245336494,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 20,
    "idle_steps": 76,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": 38,
    "first_discharge_timestamp": "2025-07-01 09:30:00",
    "avg_chiller_plr": 0.9729668955409309,
    "avg_mode_specific_plr": 0.9729668955409309,
    "weighted_avg_chiller_cop": 7.09944135099994,
    "time_in_high_plr_region": 14.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.25,
    "time_in_each_mode": {
      "-1": 9.75,
      "2": 14.25
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.08322314062540197,
    "solve_time_p95_s": 0.28031779999582795,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39187.62919774877,
    "energy_cost": 39187.62919774877,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1271.2727730364468,
    "cold_station_proxy_energy_cost": 1271.2727730364468,
    "cold_station_proxy_grid_import_kwh": 14409.789024015437,
    "cold_station_proxy_pv_spill_kwh": 9682.035,
    "grid_import_kwh": 436727.7540240154,
    "peak_grid_kw": 20397.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8114280537267033,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457071.3540240154,
    "cold_station_energy_kwh": 25071.354024015436,
    "pue_avg": 1.058035541722258,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8902258306884493,
    "avg_mode_specific_plr": 0.8902258306884493,
    "weighted_avg_chiller_cop": 7.030522336666457,
    "time_in_high_plr_region": 8.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.75,
    "time_in_each_mode": {
      "-1": 15.0,
      "2": 9.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.09943268958431872,
    "solve_time_p95_s": 0.220616999991762,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39060.9859683063,
    "energy_cost": 39060.9859683063,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1159.3242070460324,
    "cold_station_proxy_energy_cost": 1159.3242070460324,
    "cold_station_proxy_grid_import_kwh": 12967.402457386765,
    "cold_station_proxy_pv_spill_kwh": 9872.475000000002,
    "grid_import_kwh": 435094.92745738674,
    "peak_grid_kw": 20904.56850921084,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8679555504067562,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 455438.5274573868,
    "cold_station_energy_kwh": 23438.527457386765,
    "pue_avg": 1.0542558505958026,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.3322676295501878e-14,
    "max_temp_c": 27.000000000000053,
    "soc_min": 0.1502104521967881,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15349086379631108,
    "soc_delta": -0.34650913620368895,
    "soc_inventory_delta_kwh_th": -6237.164451666401,
    "tes_charge_kwh_th": 78.91252155558335,
    "tes_discharge_kwh_th": 5466.935674529547,
    "tes_equivalent_cycles": 0.3037186485849748,
    "tes_charge_weighted_avg_price": 99.47937200964306,
    "tes_discharge_weighted_avg_price": 109.24259962834101,
    "tes_arbitrage_price_spread": 9.763227618697954,
    "charge_steps": 10,
    "discharge_steps": 13,
    "idle_steps": 73,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 71,
    "first_discharge_timestamp": "2025-07-01 17:45:00",
    "avg_chiller_plr": 0.8673171493459807,
    "avg_mode_specific_plr": 0.8673171493459807,
    "weighted_avg_chiller_cop": 7.0112574925141375,
    "time_in_high_plr_region": 7.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 7.75,
    "time_in_each_mode": {
      "-1": 15.25,
      "0": 0.25,
      "2": 8.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 7.275957614183426e-11,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.14579375312541742,
    "solve_time_p95_s": 0.35146945000087726,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41661.394066740446,
    "energy_cost": 41661.394066740446,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2922.86996328064,
    "cold_station_proxy_energy_cost": 2922.86996328064,
    "cold_station_proxy_grid_import_kwh": 32206.81627847864,
    "cold_station_proxy_pv_spill_kwh": 8676.895703789047,
    "grid_import_kwh": 455529.92057468963,
    "peak_grid_kw": 21089.999999999967,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4636874299924797,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475873.5205746896,
    "cold_station_energy_kwh": 43873.520574689595,
    "pue_avg": 1.101559075404374,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9682594245862679,
    "avg_mode_specific_plr": 0.9682594245862679,
    "weighted_avg_chiller_cop": 7.0970639029098725,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "0": 0.25,
      "2": 14.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.07839489791588979,
    "solve_time_p95_s": 0.2291932000007364,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41579.403341672165,
    "energy_cost": 41579.403341672165,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2803.4405743242232,
    "cold_station_proxy_energy_cost": 2803.4405743242232,
    "cold_station_proxy_grid_import_kwh": 31034.860471654454,
    "cold_station_proxy_pv_spill_kwh": 8310.689999999999,
    "grid_import_kwh": 454724.17047165445,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4723625062827288,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475067.7704716545,
    "cold_station_energy_kwh": 43067.770471654454,
    "pue_avg": 1.09969391312883,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.15007503751875928,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1558749999999999,
    "soc_delta": -0.3441250000000001,
    "soc_inventory_delta_kwh_th": -6194.250000000002,
    "tes_charge_kwh_th": 112.5,
    "tes_discharge_kwh_th": 5451.202882361995,
    "tes_equivalent_cycles": 0.30284460457566637,
    "tes_charge_weighted_avg_price": 87.96164383561644,
    "tes_discharge_weighted_avg_price": 110.09520617111038,
    "tes_arbitrage_price_spread": 22.133562335493934,
    "charge_steps": 1,
    "discharge_steps": 13,
    "idle_steps": 82,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9755770859384435,
    "avg_mode_specific_plr": 0.9755770859384435,
    "weighted_avg_chiller_cop": 7.101445305672286,
    "time_in_high_plr_region": 14.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.25,
    "time_in_each_mode": {
      "-1": 9.75,
      "2": 14.25
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000011272,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000011272,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.10974432812569528,
    "solve_time_p95_s": 0.35661104999599047,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39905.548022620584,
    "energy_cost": 39905.548022620584,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1315.048646261459,
    "cold_station_proxy_energy_cost": 1315.048646261459,
    "cold_station_proxy_grid_import_kwh": 14309.388750987866,
    "cold_station_proxy_pv_spill_kwh": 10192.15523087009,
    "grid_import_kwh": 436117.23352011776,
    "peak_grid_kw": 21031.282785309777,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8316805714436687,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 456460.8335201178,
    "cold_station_energy_kwh": 24460.833520117776,
    "pue_avg": 1.0566222998150876,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.997094884376757,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8838026410872344,
    "avg_mode_specific_plr": 0.8838026410872344,
    "weighted_avg_chiller_cop": 7.030784021313438,
    "time_in_high_plr_region": 9.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.25,
    "time_in_each_mode": {
      "-1": 14.75,
      "0": 0.75,
      "2": 8.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.12606844791707772,
    "solve_time_p95_s": 0.2994122499949299,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39805.174490449586,
    "energy_cost": 39805.174490449586,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1280.3076758797272,
    "cold_station_proxy_energy_cost": 1280.3076758797272,
    "cold_station_proxy_grid_import_kwh": 14041.97332380118,
    "cold_station_proxy_pv_spill_kwh": 10869.315,
    "grid_import_kwh": 435172.6583238011,
    "peak_grid_kw": 21008.519999999964,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8650866017834954,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 455516.25832380116,
    "cold_station_energy_kwh": 23516.25832380118,
    "pue_avg": 1.054435783156947,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.15287223835554734,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1534141183644128,
    "soc_delta": -0.34658588163558723,
    "soc_inventory_delta_kwh_th": -6238.545869440571,
    "tes_charge_kwh_th": 136.09092290614032,
    "tes_discharge_kwh_th": 5512.500000000119,
    "tes_equivalent_cycles": 0.30625000000000663,
    "tes_charge_weighted_avg_price": 79.6271939724873,
    "tes_discharge_weighted_avg_price": 109.79021526418788,
    "tes_arbitrage_price_spread": 30.163021291700574,
    "charge_steps": 8,
    "discharge_steps": 13,
    "idle_steps": 75,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 72,
    "first_discharge_timestamp": "2025-07-01 18:00:00",
    "avg_chiller_plr": 0.8584636489160319,
    "avg_mode_specific_plr": 0.8584636489160319,
    "weighted_avg_chiller_cop": 7.004359861809816,
    "time_in_high_plr_region": 8.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.75,
    "time_in_each_mode": {
      "-1": 15.0,
      "0": 0.5,
      "2": 8.5
    },
    "mode_switch_count": 9,
    "max_signed_du": 0.10000000000001755,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.10000000000001755,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.16754594166665507,
    "solve_time_p95_s": 0.4085719499926199,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41256.53720573675,
    "energy_cost": 41256.53720573675,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2567.8266164497245,
    "cold_station_proxy_energy_cost": 2567.8266164497245,
    "cold_station_proxy_grid_import_kwh": 31597.997952794416,
    "cold_station_proxy_pv_spill_kwh": 6528.086916883949,
    "grid_import_kwh": 457069.9110359105,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4479636023718452,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477413.51103591046,
    "cold_station_energy_kwh": 45413.511035910466,
    "pue_avg": 1.1051238681386817,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9254680830048891,
    "avg_mode_specific_plr": 0.9254680830048891,
    "weighted_avg_chiller_cop": 7.0612177619920775,
    "time_in_high_plr_region": 15.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.75,
    "time_in_each_mode": {
      "-1": 8.25,
      "2": 15.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.047626917708991336,
    "solve_time_p95_s": 0.156524050009466,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41119.863251595,
    "energy_cost": 41119.863251595,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2459.4888412662267,
    "cold_station_proxy_energy_cost": 2459.4888412662267,
    "cold_station_proxy_grid_import_kwh": 30639.91465238865,
    "cold_station_proxy_pv_spill_kwh": 6665.1,
    "grid_import_kwh": 455974.81465238857,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4590326653054936,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476318.41465238866,
    "cold_station_energy_kwh": 44318.414652388645,
    "pue_avg": 1.1025889228064552,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14999999999999997,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 122.55319148936114,
    "tes_discharge_kwh_th": 5454.514345384219,
    "tes_equivalent_cycles": 0.30302857474356776,
    "tes_charge_weighted_avg_price": 85.4808219178082,
    "tes_discharge_weighted_avg_price": 150.91641974477304,
    "tes_arbitrage_price_spread": 65.43559782696484,
    "charge_steps": 7,
    "discharge_steps": 13,
    "idle_steps": 76,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 75,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9511403235302706,
    "avg_mode_specific_plr": 0.9511403235302706,
    "weighted_avg_chiller_cop": 7.08229997004354,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000026,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000026,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.10259262812572463,
    "solve_time_p95_s": 0.3594788750051521,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39451.23292530335,
    "energy_cost": 39451.23292530335,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1061.4609842138316,
    "cold_station_proxy_energy_cost": 1061.4609842138316,
    "cold_station_proxy_grid_import_kwh": 14823.995134630808,
    "cold_station_proxy_pv_spill_kwh": 9791.586236833587,
    "grid_import_kwh": 437032.4088977972,
    "peak_grid_kw": 21049.2,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8016863519371612,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457376.0088977972,
    "cold_station_energy_kwh": 25376.008897797223,
    "pue_avg": 1.0587407613374935,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8805109481536743,
    "avg_mode_specific_plr": 0.8805109481536743,
    "weighted_avg_chiller_cop": 7.022946636308673,
    "time_in_high_plr_region": 9.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.25,
    "time_in_each_mode": {
      "-1": 14.5,
      "0": 0.5,
      "2": 9.0
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0831373343762607,
    "solve_time_p95_s": 0.26595937499951106,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39423.96452490255,
    "energy_cost": 39423.96452490255,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1137.4027806559563,
    "cold_station_proxy_energy_cost": 1137.4027806559563,
    "cold_station_proxy_grid_import_kwh": 15448.46990597239,
    "cold_station_proxy_pv_spill_kwh": 11002.859999999913,
    "grid_import_kwh": 436445.60990597244,
    "peak_grid_kw": 20842.62,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8206635095335815,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 456789.2099059725,
    "cold_station_energy_kwh": 24789.20990597248,
    "pue_avg": 1.0573824303378991,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.99999999999999,
    "soc_min": 0.15000000000000055,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15356764762012073,
    "soc_delta": -0.34643235237987924,
    "soc_inventory_delta_kwh_th": -6235.782342837826,
    "tes_charge_kwh_th": 192.4738808759363,
    "tes_discharge_kwh_th": 5550.832216975054,
    "tes_equivalent_cycles": 0.3083795676097252,
    "tes_charge_weighted_avg_price": 66.54318745326769,
    "tes_discharge_weighted_avg_price": 150.96852417028754,
    "tes_arbitrage_price_spread": 84.42533671701985,
    "charge_steps": 9,
    "discharge_steps": 14,
    "idle_steps": 73,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9073061185723552,
    "avg_mode_specific_plr": 0.9073061185723552,
    "weighted_avg_chiller_cop": 7.045663354647632,
    "time_in_high_plr_region": 8.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.75,
    "time_in_each_mode": {
      "-1": 15.25,
      "2": 8.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000016851,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000016851,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.12068363749889006,
    "solve_time_p95_s": 0.34634539999387925,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41940.58403683943,
    "energy_cost": 41940.58403683943,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2586.4576269628114,
    "cold_station_proxy_energy_cost": 2586.4576269628114,
    "cold_station_proxy_grid_import_kwh": 31553.01136515243,
    "cold_station_proxy_pv_spill_kwh": 6449.629370101949,
    "grid_import_kwh": 457103.38199505047,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44763368450330915,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477446.98199505045,
    "cold_station_energy_kwh": 45446.98199505048,
    "pue_avg": 1.105201347210765,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9262347281213602,
    "avg_mode_specific_plr": 0.9262347281213602,
    "weighted_avg_chiller_cop": 7.061862398893821,
    "time_in_high_plr_region": 15.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.75,
    "time_in_each_mode": {
      "-1": 8.25,
      "2": 15.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.053628782291828735,
    "solve_time_p95_s": 0.1649100500071654,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41785.10321919364,
    "energy_cost": 41785.10321919364,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2454.189613692268,
    "cold_station_proxy_energy_cost": 2454.189613692268,
    "cold_station_proxy_grid_import_kwh": 30685.373750185834,
    "cold_station_proxy_pv_spill_kwh": 6559.08,
    "grid_import_kwh": 456126.29375018587,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45746904893189644,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476469.89375018585,
    "cold_station_energy_kwh": 44469.89375018583,
    "pue_avg": 1.102939568866171,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5213809637119869,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 685.0531914893597,
    "tes_discharge_kwh_th": 5927.2924337136155,
    "tes_equivalent_cycles": 0.32929402409520087,
    "tes_charge_weighted_avg_price": 58.87704833290252,
    "tes_discharge_weighted_avg_price": 149.75488100179967,
    "tes_arbitrage_price_spread": 90.87783266889716,
    "charge_steps": 12,
    "discharge_steps": 14,
    "idle_steps": 70,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 75,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9547833994753688,
    "avg_mode_specific_plr": 0.9547833994753688,
    "weighted_avg_chiller_cop": 7.085209683586326,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000014,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000014,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.09345257708279557,
    "solve_time_p95_s": 0.323149324998667,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40036.5359677845,
    "energy_cost": 40036.5359677845,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1077.4037553077867,
    "cold_station_proxy_energy_cost": 1077.4037553077867,
    "cold_station_proxy_grid_import_kwh": 15758.48147085588,
    "cold_station_proxy_pv_spill_kwh": 10290.36,
    "grid_import_kwh": 437468.1214708559,
    "peak_grid_kw": 20842.62,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7881535535307104,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457811.7214708559,
    "cold_station_energy_kwh": 25811.721470855882,
    "pue_avg": 1.0597493552566108,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9302375676009466,
    "avg_mode_specific_plr": 0.9302375676009466,
    "weighted_avg_chiller_cop": 7.062812343323638,
    "time_in_high_plr_region": 9.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.25,
    "time_in_each_mode": {
      "-1": 14.75,
      "0": 0.5,
      "2": 8.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.07122844583454935,
    "solve_time_p95_s": 0.24149942500662291,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g0p5_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39962.22759118636,
    "energy_cost": 39962.22759118636,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1030.2834089288212,
    "cold_station_proxy_energy_cost": 1030.2834089288212,
    "cold_station_proxy_grid_import_kwh": 15086.693753222457,
    "cold_station_proxy_pv_spill_kwh": 10608.419999999998,
    "grid_import_kwh": 436478.2737532224,
    "peak_grid_kw": 21049.200000000004,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8195835738371253,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 456821.87375322246,
    "cold_station_energy_kwh": 24821.873753222455,
    "pue_avg": 1.0574580410954224,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.999999999999986,
    "soc_min": 0.15000000000000052,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1467861734908186,
    "soc_delta": -0.35321382650918143,
    "soc_inventory_delta_kwh_th": -6357.848877165266,
    "tes_charge_kwh_th": 191.003552334902,
    "tes_discharge_kwh_th": 5661.624432826865,
    "tes_equivalent_cycles": 0.3145346907126036,
    "tes_charge_weighted_avg_price": 66.39740720932716,
    "tes_discharge_weighted_avg_price": 149.68430399994062,
    "tes_arbitrage_price_spread": 83.28689679061347,
    "charge_steps": 8,
    "discharge_steps": 15,
    "idle_steps": 73,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9086528036785181,
    "avg_mode_specific_plr": 0.9086528036785181,
    "weighted_avg_chiller_cop": 7.046835643719549,
    "time_in_high_plr_region": 8.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.75,
    "time_in_each_mode": {
      "-1": 15.25,
      "2": 8.75
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.10000000000052381,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000052381,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1029851937494944,
    "solve_time_p95_s": 0.3132539249963884,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g0p5_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41445.991067822186,
    "energy_cost": 41445.991067822186,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4301078221906,
    "cold_station_proxy_energy_cost": 2288.4301078221906,
    "cold_station_proxy_grid_import_kwh": 31376.57732698157,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853104,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698157,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229332,
    "avg_mode_specific_plr": 0.9739090266229332,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.030522014583463413,
    "solve_time_p95_s": 0.0727807750008651,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41369.678195713524,
    "energy_cost": 41369.678195713524,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2220.7525557135223,
    "cold_station_proxy_energy_cost": 2220.7525557135223,
    "cold_station_proxy_grid_import_kwh": 30646.945999352,
    "cold_station_proxy_pv_spill_kwh": 6559.08,
    "grid_import_kwh": 456087.865999352,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4578647033680296,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476431.465999352,
    "cold_station_energy_kwh": 44431.465999352,
    "pue_avg": 1.1028506157392408,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5388947006618917,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1022.5531914893578,
    "tes_discharge_kwh_th": 6212.385505126613,
    "tes_equivalent_cycles": 0.3451325280625896,
    "tes_charge_weighted_avg_price": 35.47191011235952,
    "tes_discharge_weighted_avg_price": 191.8891593485351,
    "tes_arbitrage_price_spread": 156.41724923617556,
    "charge_steps": 14,
    "discharge_steps": 15,
    "idle_steps": 67,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9538592111436268,
    "avg_mode_specific_plr": 0.9538592111436268,
    "weighted_avg_chiller_cop": 7.0844734153491045,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000181,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000181,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.047113597917511164,
    "solve_time_p95_s": 0.08509007500470034,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39761.757086815735,
    "energy_cost": 39761.757086815735,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 886.9228468157357,
    "cold_station_proxy_energy_cost": 886.9228468157357,
    "cold_station_proxy_grid_import_kwh": 14816.466106213684,
    "cold_station_proxy_pv_spill_kwh": 9794.16,
    "grid_import_kwh": 437022.30610621365,
    "peak_grid_kw": 21049.2,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.802005649426282,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457365.9061062137,
    "cold_station_energy_kwh": 25365.906106213683,
    "pue_avg": 1.058717375245865,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8745527126950463,
    "avg_mode_specific_plr": 0.8745527126950463,
    "weighted_avg_chiller_cop": 7.0161687222301,
    "time_in_high_plr_region": 9.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.25,
    "time_in_each_mode": {
      "-1": 14.75,
      "2": 9.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.06484989270772228,
    "solve_time_p95_s": 0.21559432499998366,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39678.44736952336,
    "energy_cost": 39678.44736952336,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 949.9153070377488,
    "cold_station_proxy_energy_cost": 949.9153070377488,
    "cold_station_proxy_grid_import_kwh": 15304.890928165649,
    "cold_station_proxy_pv_spill_kwh": 11563.472982101091,
    "grid_import_kwh": 435741.41794606455,
    "peak_grid_kw": 21084.842663426625,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8446578717755989,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 456085.01794606453,
    "cold_station_energy_kwh": 24085.01794606456,
    "pue_avg": 1.055752356356631,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.999999999995598,
    "soc_min": 0.14999999998973673,
    "soc_max": 0.5117579749876119,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15000704990091343,
    "soc_delta": -0.3499929500990866,
    "soc_inventory_delta_kwh_th": -6299.873101783559,
    "tes_charge_kwh_th": 489.6955203883559,
    "tes_discharge_kwh_th": 5861.100823919936,
    "tes_equivalent_cycles": 0.32561671243999646,
    "tes_charge_weighted_avg_price": 41.88077858133948,
    "tes_discharge_weighted_avg_price": 190.37611005057488,
    "tes_arbitrage_price_spread": 148.4953314692354,
    "charge_steps": 7,
    "discharge_steps": 17,
    "idle_steps": 72,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.971366249371598,
    "avg_mode_specific_plr": 0.971366249371598,
    "weighted_avg_chiller_cop": 7.098207702076296,
    "time_in_high_plr_region": 8.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.0,
    "time_in_each_mode": {
      "-1": 16.0,
      "2": 8.0
    },
    "mode_switch_count": 8,
    "max_signed_du": 0.10000000000063011,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000063011,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1407687197923527,
    "solve_time_p95_s": 0.4163690999994287,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382219,
    "energy_cost": 42039.62708382219,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.05745822219,
    "cold_station_proxy_energy_cost": 2322.05745822219,
    "cold_station_proxy_grid_import_kwh": 31376.577326981555,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853115,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698155,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229328,
    "avg_mode_specific_plr": 0.9739090266229328,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03353662500012433,
    "solve_time_p95_s": 0.07672082499630051,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41924.891898504735,
    "energy_cost": 41924.891898504735,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2207.322272904736,
    "cold_station_proxy_energy_cost": 2207.322272904736,
    "cold_station_proxy_grid_import_kwh": 30681.752149686876,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456226.7121496869,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.456438355910032,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476570.31214968686,
    "cold_station_energy_kwh": 44570.31214968687,
    "pue_avg": 1.1031720188650158,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999998,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 910.0531914893625,
    "tes_discharge_kwh_th": 6116.219448485464,
    "tes_equivalent_cycles": 0.3397899693603036,
    "tes_charge_weighted_avg_price": 36.27196212519742,
    "tes_discharge_weighted_avg_price": 191.93134011941393,
    "tes_arbitrage_price_spread": 155.65937799421653,
    "charge_steps": 13,
    "discharge_steps": 14,
    "idle_steps": 69,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9571984643984339,
    "avg_mode_specific_plr": 0.9571984643984339,
    "weighted_avg_chiller_cop": 7.087127686937287,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05995491145813503,
    "solve_time_p95_s": 0.21417032499812194,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40205.28141546773,
    "energy_cost": 40205.28141546773,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 852.3680994677266,
    "cold_station_proxy_energy_cost": 852.3680994677266,
    "cold_station_proxy_grid_import_kwh": 15556.492041779838,
    "cold_station_proxy_pv_spill_kwh": 10184.34,
    "grid_import_kwh": 437372.15204177983,
    "peak_grid_kw": 20842.62,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7910948887261078,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457715.7520417798,
    "cold_station_energy_kwh": 25715.752041779837,
    "pue_avg": 1.0595272038004162,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9160554770634857,
    "avg_mode_specific_plr": 0.9160554770634857,
    "weighted_avg_chiller_cop": 7.05322497136726,
    "time_in_high_plr_region": 8.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.75,
    "time_in_each_mode": {
      "-1": 15.0,
      "2": 9.0
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05764377291689016,
    "solve_time_p95_s": 0.21610907500144094,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40154.652073808946,
    "energy_cost": 40154.652073808946,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 806.1419742089386,
    "cold_station_proxy_energy_cost": 806.1419742089386,
    "cold_station_proxy_grid_import_kwh": 14791.22391502255,
    "cold_station_proxy_pv_spill_kwh": 10337.55,
    "grid_import_kwh": 436453.6739150225,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8203966318924899,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 456797.2739150225,
    "cold_station_energy_kwh": 24797.273915022553,
    "pue_avg": 1.057401097025515,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 9.14823772291129e-14,
    "max_temp_c": 27.000000000000366,
    "soc_min": 0.14829017348092732,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1500114327154294,
    "soc_delta": -0.3499885672845706,
    "soc_inventory_delta_kwh_th": -6299.794211122271,
    "tes_charge_kwh_th": 327.48347527658365,
    "tes_discharge_kwh_th": 5726.997869082652,
    "tes_equivalent_cycles": 0.31816654828236957,
    "tes_charge_weighted_avg_price": 64.44944567090226,
    "tes_discharge_weighted_avg_price": 189.73100624855962,
    "tes_arbitrage_price_spread": 125.28156057765736,
    "charge_steps": 4,
    "discharge_steps": 17,
    "idle_steps": 75,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9186016480288018,
    "avg_mode_specific_plr": 0.9186016480288018,
    "weighted_avg_chiller_cop": 7.052514196076851,
    "time_in_high_plr_region": 9.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.0,
    "time_in_each_mode": {
      "-1": 15.0,
      "0": 0.5,
      "2": 8.5
    },
    "mode_switch_count": 9,
    "max_signed_du": 0.10000000000065934,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000065934,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.13498449062550813,
    "solve_time_p95_s": 0.4165404499944998,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41693.3301224876,
    "energy_cost": 41693.3301224876,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1918.6784081077935,
    "cold_station_proxy_energy_cost": 1918.6784081077935,
    "cold_station_proxy_grid_import_kwh": 31890.056758478735,
    "cold_station_proxy_pv_spill_kwh": 6482.266828335723,
    "grid_import_kwh": 457407.78993014304,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4446553433909283,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477751.389930143,
    "cold_station_energy_kwh": 45751.38993014301,
    "pue_avg": 1.1059059952086645,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9501091544510312,
    "avg_mode_specific_plr": 0.9501091544510312,
    "weighted_avg_chiller_cop": 7.081472763177077,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 8.5,
      "2": 15.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03430128750005679,
    "solve_time_p95_s": 0.0766181500039238,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41742.25214589649,
    "energy_cost": 41742.25214589649,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1967.0483253348484,
    "cold_station_proxy_energy_cost": 1967.0483253348484,
    "cold_station_proxy_grid_import_kwh": 30662.420712022074,
    "cold_station_proxy_pv_spill_kwh": 6475.41,
    "grid_import_kwh": 456187.0107120221,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4568452952860081,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476530.61071202205,
    "cold_station_energy_kwh": 44530.61071202207,
    "pue_avg": 1.10308011738894,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5038087536206113,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 348.9893617021255,
    "tes_discharge_kwh_th": 5646.777816403118,
    "tes_equivalent_cycles": 0.3137098786890621,
    "tes_charge_weighted_avg_price": 32.34631978503099,
    "tes_discharge_weighted_avg_price": 233.2981842110417,
    "tes_arbitrage_price_spread": 200.9518644260107,
    "charge_steps": 10,
    "discharge_steps": 14,
    "idle_steps": 72,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9562436438677747,
    "avg_mode_specific_plr": 0.9562436438677747,
    "weighted_avg_chiller_cop": 7.086370418701058,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000090897,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000090897,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04657396145770084,
    "solve_time_p95_s": 0.1676011249946896,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39985.65432254283,
    "energy_cost": 39985.65432254283,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 747.6219126935148,
    "cold_station_proxy_energy_cost": 747.6219126935148,
    "cold_station_proxy_grid_import_kwh": 18813.479706805396,
    "cold_station_proxy_pv_spill_kwh": 13059.63,
    "grid_import_kwh": 437753.8497068054,
    "peak_grid_kw": 21090.000000000022,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7795244450531511,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 458097.4497068054,
    "cold_station_energy_kwh": 26097.449706805397,
    "pue_avg": 1.0604107632101978,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.876298690165011,
    "avg_mode_specific_plr": 0.876298690165011,
    "weighted_avg_chiller_cop": 7.017790178813083,
    "time_in_high_plr_region": 9.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.5,
    "time_in_each_mode": {
      "-1": 14.5,
      "2": 9.5
    },
    "mode_switch_count": 8,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.06389198958261962,
    "solve_time_p95_s": 0.24202947500452865,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39907.16440781293,
    "energy_cost": 39907.16440781293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 704.9175388745717,
    "cold_station_proxy_energy_cost": 704.9175388745717,
    "cold_station_proxy_grid_import_kwh": 18436.75873772626,
    "cold_station_proxy_pv_spill_kwh": 13504.064999999999,
    "grid_import_kwh": 436932.69373772625,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8048490103450593,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457276.2937377263,
    "cold_station_energy_kwh": 25276.293737726257,
    "pue_avg": 1.0585099392076998,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 4.973799150320701e-14,
    "max_temp_c": 27.0000000000002,
    "soc_min": 0.1500000000004073,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.14999999999999997,
    "soc_delta": -0.35000000000000003,
    "soc_inventory_delta_kwh_th": -6300.000000000001,
    "tes_charge_kwh_th": 236.49942662587122,
    "tes_discharge_kwh_th": 5646.674209661447,
    "tes_equivalent_cycles": 0.3137041227589693,
    "tes_charge_weighted_avg_price": 9.43310693036402,
    "tes_discharge_weighted_avg_price": 233.2728184130679,
    "tes_arbitrage_price_spread": 223.83971148270388,
    "charge_steps": 6,
    "discharge_steps": 14,
    "idle_steps": 76,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.871057826829151,
    "avg_mode_specific_plr": 0.871057826829151,
    "weighted_avg_chiller_cop": 7.0129058318056146,
    "time_in_high_plr_region": 9.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.25,
    "time_in_each_mode": {
      "-1": 14.75,
      "2": 9.25
    },
    "mode_switch_count": 12,
    "max_signed_du": 0.10000000000043321,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000043321,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.16241557499931028,
    "solve_time_p95_s": 0.46499644999494194,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42157.752293728656,
    "energy_cost": 42157.752293728656,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1922.330390975224,
    "cold_station_proxy_energy_cost": 1922.330390975224,
    "cold_station_proxy_grid_import_kwh": 31950.640730391373,
    "cold_station_proxy_pv_spill_kwh": 6475.41,
    "grid_import_kwh": 457475.23073039134,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4440008545767232,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477818.8307303914,
    "cold_station_energy_kwh": 45818.830730391375,
    "pue_avg": 1.1060621081722022,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9516787862587014,
    "avg_mode_specific_plr": 0.9516787862587014,
    "weighted_avg_chiller_cop": 7.082731290629887,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 8.5,
      "2": 15.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.036541929167924536,
    "solve_time_p95_s": 0.08322164999481174,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42159.35028309763,
    "energy_cost": 42159.35028309763,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1933.6356258894082,
    "cold_station_proxy_energy_cost": 1933.6356258894082,
    "cold_station_proxy_grid_import_kwh": 30918.634948123658,
    "cold_station_proxy_pv_spill_kwh": 6579.45,
    "grid_import_kwh": 456339.18494812364,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4552894369412907,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476682.7849481236,
    "cold_station_energy_kwh": 44682.784948123655,
    "pue_avg": 1.103432372565101,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 235.05319148936007,
    "tes_discharge_kwh_th": 5548.607104937478,
    "tes_equivalent_cycles": 0.3082559502743043,
    "tes_charge_weighted_avg_price": 44.75745333816899,
    "tes_discharge_weighted_avg_price": 231.15651847293935,
    "tes_arbitrage_price_spread": 186.39906513477035,
    "charge_steps": 8,
    "discharge_steps": 15,
    "idle_steps": 73,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.959903437905812,
    "avg_mode_specific_plr": 0.959903437905812,
    "weighted_avg_chiller_cop": 7.0892656954279625,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000081,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000081,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05356893333282642,
    "solve_time_p95_s": 0.1918340249976609,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40426.07901239196,
    "energy_cost": 40426.07901239196,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 577.0922370823646,
    "cold_station_proxy_energy_cost": 577.0922370823646,
    "cold_station_proxy_grid_import_kwh": 16705.3275402106,
    "cold_station_proxy_pv_spill_kwh": 10608.419999999998,
    "grid_import_kwh": 438096.9075402106,
    "peak_grid_kw": 21090.000000000022,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7694103439225418,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 458440.5075402106,
    "cold_station_energy_kwh": 26440.5075402106,
    "pue_avg": 1.0612048785653023,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 2.6645352591003757e-15,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8391236486367462,
    "avg_mode_specific_plr": 0.8391236486367462,
    "weighted_avg_chiller_cop": 6.9819840795164145,
    "time_in_high_plr_region": 10.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 10.0,
    "time_in_each_mode": {
      "-1": 14.0,
      "2": 10.0
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0638859333351623,
    "solve_time_p95_s": 0.20385862500188523,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g1p5_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40358.463927819044,
    "energy_cost": 40358.463927819044,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 634.7614315532824,
    "cold_station_proxy_energy_cost": 634.7614315532824,
    "cold_station_proxy_grid_import_kwh": 17486.229092188136,
    "cold_station_proxy_pv_spill_kwh": 12197.505,
    "grid_import_kwh": 437288.7240921882,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7936697400841634,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457632.32409218815,
    "cold_station_energy_kwh": 25632.324092188137,
    "pue_avg": 1.0593340835467318,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15678514557926518,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1500000000000001,
    "soc_delta": -0.34999999999999987,
    "soc_inventory_delta_kwh_th": -6299.999999999997,
    "tes_charge_kwh_th": 112.5,
    "tes_discharge_kwh_th": 5530.637643511629,
    "tes_equivalent_cycles": 0.30725764686175716,
    "tes_charge_weighted_avg_price": 5.799999999999999,
    "tes_discharge_weighted_avg_price": 136.19941091802562,
    "tes_arbitrage_price_spread": 130.3994109180256,
    "charge_steps": 1,
    "discharge_steps": 26,
    "idle_steps": 69,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 65,
    "first_discharge_timestamp": "2025-07-01 16:15:00",
    "avg_chiller_plr": 0.8586361392947572,
    "avg_mode_specific_plr": 0.8586361392947572,
    "weighted_avg_chiller_cop": 7.001119073993609,
    "time_in_high_plr_region": 9.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.5,
    "time_in_each_mode": {
      "-1": 14.5,
      "2": 9.5
    },
    "mode_switch_count": 13,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.163718549999885,
    "solve_time_p95_s": 0.6938625250040786,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g1p5_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46176.17961672793,
    "energy_cost": 46176.17961672793,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2030.0636532164701,
    "cold_station_proxy_energy_cost": 2030.0636532164701,
    "cold_station_proxy_grid_import_kwh": 31890.056758478735,
    "cold_station_proxy_pv_spill_kwh": 6482.266828335723,
    "grid_import_kwh": 457407.78993014304,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4446553433909283,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477751.389930143,
    "cold_station_energy_kwh": 45751.38993014301,
    "pue_avg": 1.1059059952086645,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9501091544510312,
    "avg_mode_specific_plr": 0.9501091544510312,
    "weighted_avg_chiller_cop": 7.081472763177077,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 8.5,
      "2": 15.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03375272395881742,
    "solve_time_p95_s": 0.08121775001200149,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46232.010782289486,
    "energy_cost": 46232.010782289486,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2085.3597231662043,
    "cold_station_proxy_energy_cost": 2085.3597231662043,
    "cold_station_proxy_grid_import_kwh": 30662.42071202207,
    "cold_station_proxy_pv_spill_kwh": 6475.41,
    "grid_import_kwh": 456187.0107120221,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4568452952860081,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476530.61071202205,
    "cold_station_energy_kwh": 44530.61071202207,
    "pue_avg": 1.10308011738894,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5038087536206113,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 348.9893617021255,
    "tes_discharge_kwh_th": 5646.777816403121,
    "tes_equivalent_cycles": 0.31370987868906225,
    "tes_charge_weighted_avg_price": 31.464930379389937,
    "tes_discharge_weighted_avg_price": 274.46850690148534,
    "tes_arbitrage_price_spread": 243.00357652209541,
    "charge_steps": 10,
    "discharge_steps": 14,
    "idle_steps": 72,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9562436438677747,
    "avg_mode_specific_plr": 0.9562436438677747,
    "weighted_avg_chiller_cop": 7.086370418701058,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000298268,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000298268,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.046384278125515266,
    "solve_time_p95_s": 0.17405285000131698,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44350.53503227922,
    "energy_cost": 44350.53503227922,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 726.7255145805984,
    "cold_station_proxy_energy_cost": 726.7255145805984,
    "cold_station_proxy_grid_import_kwh": 18817.36454737599,
    "cold_station_proxy_pv_spill_kwh": 13059.63,
    "grid_import_kwh": 437757.734547376,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7794084230855994,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 458101.334547376,
    "cold_station_energy_kwh": 26101.33454737599,
    "pue_avg": 1.0604197558967037,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8800264988230893,
    "avg_mode_specific_plr": 0.8800264988230893,
    "weighted_avg_chiller_cop": 7.015190330928392,
    "time_in_high_plr_region": 10.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 10.0,
    "time_in_each_mode": {
      "-1": 14.0,
      "0": 0.75,
      "2": 9.25
    },
    "mode_switch_count": 8,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.06538465312617821,
    "solve_time_p95_s": 0.200833099996089,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44274.10437178622,
    "energy_cost": 44274.10437178622,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 684.977830909515,
    "cold_station_proxy_energy_cost": 684.977830909515,
    "cold_station_proxy_grid_import_kwh": 18435.663560321493,
    "cold_station_proxy_pv_spill_kwh": 13504.064999999999,
    "grid_import_kwh": 436931.5985603215,
    "peak_grid_kw": 21040.240353106437,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8048838845498365,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457275.19856032147,
    "cold_station_energy_kwh": 25275.198560321493,
    "pue_avg": 1.0585074040748181,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.970602038971265e-14,
    "max_temp_c": 27.00000000000036,
    "soc_min": 0.15000000000073724,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.14999999999999994,
    "soc_delta": -0.3500000000000001,
    "soc_inventory_delta_kwh_th": -6300.000000000002,
    "tes_charge_kwh_th": 236.49942661956317,
    "tes_discharge_kwh_th": 5646.67420965598,
    "tes_equivalent_cycles": 0.31370412275866555,
    "tes_charge_weighted_avg_price": 9.312480718046192,
    "tes_discharge_weighted_avg_price": 274.43589373268435,
    "tes_arbitrage_price_spread": 265.1234130146382,
    "charge_steps": 6,
    "discharge_steps": 14,
    "idle_steps": 76,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.871015114867653,
    "avg_mode_specific_plr": 0.871015114867653,
    "weighted_avg_chiller_cop": 7.0128658120149225,
    "time_in_high_plr_region": 9.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.25,
    "time_in_each_mode": {
      "-1": 14.75,
      "2": 9.25
    },
    "mode_switch_count": 12,
    "max_signed_du": 0.10000000000042598,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000042598,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.13803137291764264,
    "solve_time_p95_s": 0.36001329999635345,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46621.048737323945,
    "energy_cost": 46621.048737323945,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2032.0415138170997,
    "cold_station_proxy_energy_cost": 2032.0415138170997,
    "cold_station_proxy_grid_import_kwh": 32017.317437681282,
    "cold_station_proxy_pv_spill_kwh": 6475.41,
    "grid_import_kwh": 457541.9074376813,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44335567232484807,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477885.5074376813,
    "cold_station_energy_kwh": 45885.50743768128,
    "pue_avg": 1.1062164524020401,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9532306344011839,
    "avg_mode_specific_plr": 0.9532306344011839,
    "weighted_avg_chiller_cop": 7.083971922338832,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.5,
      "2": 15.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.035554054166823335,
    "solve_time_p95_s": 0.07915492499887478,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0p2_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46620.533936333675,
    "energy_cost": 46620.533936333675,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2040.924232717236,
    "cold_station_proxy_energy_cost": 2040.924232717236,
    "cold_station_proxy_grid_import_kwh": 30917.340326784855,
    "cold_station_proxy_pv_spill_kwh": 6579.45,
    "grid_import_kwh": 456337.89032678487,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45530262869957994,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476681.49032678484,
    "cold_station_energy_kwh": 44681.49032678486,
    "pue_avg": 1.1034293757564464,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5037999499301742,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 347.55319148936064,
    "tes_discharge_kwh_th": 5643.42041076756,
    "tes_equivalent_cycles": 0.3135233561537533,
    "tes_charge_weighted_avg_price": 31.272478206724628,
    "tes_discharge_weighted_avg_price": 271.5637241896083,
    "tes_arbitrage_price_spread": 240.29124598288368,
    "charge_steps": 9,
    "discharge_steps": 15,
    "idle_steps": 72,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9598723022314781,
    "avg_mode_specific_plr": 0.9598723022314781,
    "weighted_avg_chiller_cop": 7.089241147055103,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000045,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000045,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0530256687502515,
    "solve_time_p95_s": 0.20176537500083214,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0p2_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44774.08265427459,
    "energy_cost": 44774.08265427459,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 561.4517860554221,
    "cold_station_proxy_energy_cost": 561.4517860554221,
    "cold_station_proxy_grid_import_kwh": 16709.212380781188,
    "cold_station_proxy_pv_spill_kwh": 10608.419999999998,
    "grid_import_kwh": 438100.79238078115,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7692973129072529,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 458444.3923807812,
    "cold_station_energy_kwh": 26444.392380781188,
    "pue_avg": 1.0612138712518082,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 2.6645352591003757e-15,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8444441826695949,
    "avg_mode_specific_plr": 0.8444441826695949,
    "weighted_avg_chiller_cop": 6.979423219072045,
    "time_in_high_plr_region": 10.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 10.0,
    "time_in_each_mode": {
      "-1": 13.5,
      "0": 0.75,
      "2": 9.75
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.06778432604248034,
    "solve_time_p95_s": 0.21440767500462243,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0p2_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_screen_g2_cp0p2_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44704.52319189561,
    "energy_cost": 44704.52319189561,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 613.3378979641125,
    "cold_station_proxy_energy_cost": 613.3378979641125,
    "cold_station_proxy_grid_import_kwh": 17456.154037428925,
    "cold_station_proxy_pv_spill_kwh": 12197.505,
    "grid_import_kwh": 437258.6490374289,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7946020668051037,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457602.24903742893,
    "cold_station_energy_kwh": 25602.249037428923,
    "pue_avg": 1.0592644653644188,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.16123350978607393,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1611528930311809,
    "soc_delta": -0.3388471069688191,
    "soc_inventory_delta_kwh_th": -6099.247925438744,
    "tes_charge_kwh_th": 112.5,
    "tes_discharge_kwh_th": 5342.0710972385,
    "tes_equivalent_cycles": 0.2967817276243611,
    "tes_charge_weighted_avg_price": 5.799999999999999,
    "tes_discharge_weighted_avg_price": 201.0035004016252,
    "tes_arbitrage_price_spread": 195.20350040162518,
    "charge_steps": 1,
    "discharge_steps": 15,
    "idle_steps": 80,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 79,
    "first_discharge_timestamp": "2025-07-01 19:45:00",
    "avg_chiller_plr": 0.8574940775206549,
    "avg_mode_specific_plr": 0.8574940775206549,
    "weighted_avg_chiller_cop": 7.0000202693057805,
    "time_in_high_plr_region": 9.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.5,
    "time_in_each_mode": {
      "-1": 14.5,
      "2": 9.5
    },
    "mode_switch_count": 15,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.137791853123872,
    "solve_time_p95_s": 0.4044807000027504,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_screen_g2_cp0p2_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41469.15306305226,
    "energy_cost": 41469.15306305226,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2894.9132746812943,
    "cold_station_proxy_energy_cost": 2894.9132746812943,
    "cold_station_proxy_grid_import_kwh": 30458.172343339276,
    "cold_station_proxy_pv_spill_kwh": 3340.395739608402,
    "grid_import_kwh": 459117.77660373086,
    "peak_grid_kw": 21011.249999999996,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4286348491291088,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479461.37660373095,
    "cold_station_energy_kwh": 47461.376603730874,
    "pue_avg": 1.1098642976938216,
    "pue_p95": 1.1667703471995121,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8600122669502775,
    "avg_mode_specific_plr": 0.8600122669502775,
    "weighted_avg_chiller_cop": 6.865652146504537,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 4.25,
      "0": 0.25,
      "1": 6.25,
      "2": 13.25
    },
    "mode_switch_count": 4,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40896.03977462479,
    "energy_cost": 40896.03977462479,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2617.7761861316403,
    "cold_station_proxy_energy_cost": 2617.7761861316403,
    "cold_station_proxy_grid_import_kwh": 29000.722068113715,
    "cold_station_proxy_pv_spill_kwh": 5696.49,
    "grid_import_kwh": 455304.23206811375,
    "peak_grid_kw": 21049.2,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4660850043652389,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475647.8320681137,
    "cold_station_energy_kwh": 43647.83206811372,
    "pue_avg": 1.1010366483058187,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9712104311119499,
    "avg_mode_specific_plr": 0.9712104311119499,
    "weighted_avg_chiller_cop": 7.098087415687333,
    "time_in_high_plr_region": 14.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.5,
    "time_in_each_mode": {
      "-1": 9.5,
      "2": 14.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.07877098229225037,
    "solve_time_p95_s": 0.27003972500460804,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41666.62061010358,
    "energy_cost": 41666.62061010358,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3092.6924283837616,
    "cold_station_proxy_energy_cost": 3092.6924283837616,
    "cold_station_proxy_grid_import_kwh": 33146.68445104417,
    "cold_station_proxy_pv_spill_kwh": 3317.1035934217266,
    "grid_import_kwh": 461829.58085762244,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4054676154124947,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 482173.1808576225,
    "cold_station_energy_kwh": 50173.18085762244,
    "pue_avg": 1.1161416223556075,
    "pue_p95": 1.1636203471995124,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.6830448466240361,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5090715808122647,
    "soc_delta": 0.009071580812264668,
    "soc_inventory_delta_kwh_th": 163.288454620764,
    "tes_charge_kwh_th": 5287.5,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 79.68930341008453,
    "tes_discharge_weighted_avg_price": 104.08735812133072,
    "tes_arbitrage_price_spread": 24.39805471124619,
    "charge_steps": 47,
    "discharge_steps": 35,
    "idle_steps": 14,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.7805502556097418,
    "avg_mode_specific_plr": 0.7805502556097418,
    "weighted_avg_chiller_cop": 6.852232561500559,
    "time_in_high_plr_region": 14.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.25,
    "time_in_each_mode": {
      "0": 4.5,
      "1": 4.75,
      "2": 14.75
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_flat_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40807.02050757397,
    "energy_cost": 40807.02050757397,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2570.5318414917815,
    "cold_station_proxy_energy_cost": 2570.5318414917815,
    "cold_station_proxy_grid_import_kwh": 28717.84534076231,
    "cold_station_proxy_pv_spill_kwh": 6096.78,
    "grid_import_kwh": 454621.06534076226,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.47349606563091756,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 474964.66534076235,
    "cold_station_energy_kwh": 42964.66534076231,
    "pue_avg": 1.0994552438443572,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 1,
    "temp_violation_degree_hours": 0.0003112661489135249,
    "max_temp_c": 27.001245064595654,
    "soc_min": 0.15007503751876994,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15000000000001057,
    "soc_delta": -0.34999999999998943,
    "soc_inventory_delta_kwh_th": -6299.99999999981,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 5484.254239213409,
    "tes_equivalent_cycles": 0.30468079106741164,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": 106.45158245336494,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 20,
    "idle_steps": 76,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": 38,
    "first_discharge_timestamp": "2025-07-01 09:30:00",
    "avg_chiller_plr": 0.9729668955409309,
    "avg_mode_specific_plr": 0.9729668955409309,
    "weighted_avg_chiller_cop": 7.09944135099994,
    "time_in_high_plr_region": 14.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.25,
    "time_in_each_mode": {
      "-1": 9.75,
      "2": 14.25
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.08081961041580144,
    "solve_time_p95_s": 0.2815444500010926,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39675.24675557179,
    "energy_cost": 39675.24675557179,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1634.1405251994522,
    "cold_station_proxy_energy_cost": 1634.1405251994522,
    "cold_station_proxy_grid_import_kwh": 16287.880422676357,
    "cold_station_proxy_pv_spill_kwh": 9154.233287044215,
    "grid_import_kwh": 439133.6471356321,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7403798458987065,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 459477.24713563215,
    "cold_station_energy_kwh": 27477.24713563214,
    "pue_avg": 1.0636047387398893,
    "pue_p95": 1.1247703471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.7596460880205096,
    "avg_mode_specific_plr": 0.7596460880205096,
    "weighted_avg_chiller_cop": 6.694833056514627,
    "time_in_high_plr_region": 8.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.0,
    "time_in_each_mode": {
      "-1": 7.5,
      "0": 5.0,
      "1": 5.25,
      "2": 6.25
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39187.62919774877,
    "energy_cost": 39187.62919774877,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1271.2727730364468,
    "cold_station_proxy_energy_cost": 1271.2727730364468,
    "cold_station_proxy_grid_import_kwh": 14409.789024015437,
    "cold_station_proxy_pv_spill_kwh": 9682.035,
    "grid_import_kwh": 436727.7540240154,
    "peak_grid_kw": 20397.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8114280537267033,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457071.3540240154,
    "cold_station_energy_kwh": 25071.354024015436,
    "pue_avg": 1.058035541722258,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8902258306884493,
    "avg_mode_specific_plr": 0.8902258306884493,
    "weighted_avg_chiller_cop": 7.030522336666457,
    "time_in_high_plr_region": 8.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.75,
    "time_in_each_mode": {
      "-1": 15.0,
      "2": 9.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0957232822925107,
    "solve_time_p95_s": 0.2164487750051194,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40037.07748006203,
    "energy_cost": 40037.07748006203,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1939.1719689378674,
    "cold_station_proxy_energy_cost": 1939.1719689378674,
    "cold_station_proxy_grid_import_kwh": 20352.339395807758,
    "cold_station_proxy_pv_spill_kwh": 8385.111119581616,
    "grid_import_kwh": 443967.2282762262,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.6296217424722762,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 464310.8282762262,
    "cold_station_energy_kwh": 32310.828276226144,
    "pue_avg": 1.0747935839727458,
    "pue_p95": 1.1216203471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.6830448466240361,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5090715808122647,
    "soc_delta": 0.009071580812264668,
    "soc_inventory_delta_kwh_th": 163.288454620764,
    "tes_charge_kwh_th": 5287.5,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 79.68930341008453,
    "tes_discharge_weighted_avg_price": 104.08735812133072,
    "tes_arbitrage_price_spread": 24.39805471124619,
    "charge_steps": 47,
    "discharge_steps": 35,
    "idle_steps": 14,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.6850380037223789,
    "avg_mode_specific_plr": 0.6850380037223789,
    "weighted_avg_chiller_cop": 6.63601849953694,
    "time_in_high_plr_region": 7.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 7.0,
    "time_in_each_mode": {
      "0": 12.0,
      "1": 6.25,
      "2": 5.75
    },
    "mode_switch_count": 2,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_flat_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39060.9859683063,
    "energy_cost": 39060.9859683063,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1159.3242070460324,
    "cold_station_proxy_energy_cost": 1159.3242070460324,
    "cold_station_proxy_grid_import_kwh": 12967.402457386765,
    "cold_station_proxy_pv_spill_kwh": 9872.475000000002,
    "grid_import_kwh": 435094.92745738674,
    "peak_grid_kw": 20904.56850921084,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8679555504067562,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 455438.5274573868,
    "cold_station_energy_kwh": 23438.527457386765,
    "pue_avg": 1.0542558505958026,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.3322676295501878e-14,
    "max_temp_c": 27.000000000000053,
    "soc_min": 0.1502104521967881,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15349086379631108,
    "soc_delta": -0.34650913620368895,
    "soc_inventory_delta_kwh_th": -6237.164451666401,
    "tes_charge_kwh_th": 78.91252155558335,
    "tes_discharge_kwh_th": 5466.935674529547,
    "tes_equivalent_cycles": 0.3037186485849748,
    "tes_charge_weighted_avg_price": 99.47937200964306,
    "tes_discharge_weighted_avg_price": 109.24259962834101,
    "tes_arbitrage_price_spread": 9.763227618697954,
    "charge_steps": 10,
    "discharge_steps": 13,
    "idle_steps": 73,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 71,
    "first_discharge_timestamp": "2025-07-01 17:45:00",
    "avg_chiller_plr": 0.8673171493459807,
    "avg_mode_specific_plr": 0.8673171493459807,
    "weighted_avg_chiller_cop": 7.0112574925141375,
    "time_in_high_plr_region": 7.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 7.75,
    "time_in_each_mode": {
      "-1": 15.25,
      "0": 0.25,
      "2": 8.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 7.275957614183426e-11,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.14023033645798932,
    "solve_time_p95_s": 0.3414382999908412,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_flat_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 43528.76905228352,
    "energy_cost": 43528.76905228352,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3606.8401401604688,
    "cold_station_proxy_energy_cost": 3606.8401401604688,
    "cold_station_proxy_grid_import_kwh": 30458.172343339276,
    "cold_station_proxy_pv_spill_kwh": 3340.395739608402,
    "grid_import_kwh": 459117.77660373086,
    "peak_grid_kw": 21011.249999999996,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4286348491291088,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479461.37660373095,
    "cold_station_energy_kwh": 47461.376603730874,
    "pue_avg": 1.1098642976938216,
    "pue_p95": 1.1667703471995121,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8600122669502775,
    "avg_mode_specific_plr": 0.8600122669502775,
    "weighted_avg_chiller_cop": 6.865652146504537,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 4.25,
      "0": 0.25,
      "1": 6.25,
      "2": 13.25
    },
    "mode_switch_count": 4,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41445.991067822186,
    "energy_cost": 41445.991067822186,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4301078221906,
    "cold_station_proxy_energy_cost": 2288.4301078221906,
    "cold_station_proxy_grid_import_kwh": 31376.57732698157,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853104,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698157,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229332,
    "avg_mode_specific_plr": 0.9739090266229332,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.030728270832544997,
    "solve_time_p95_s": 0.07195302500258549,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 43548.51274094952,
    "energy_cost": 43548.51274094952,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3636.4526912839106,
    "cold_station_proxy_energy_cost": 3636.4526912839106,
    "cold_station_proxy_grid_import_kwh": 33146.68445104417,
    "cold_station_proxy_pv_spill_kwh": 3317.1035934217266,
    "grid_import_kwh": 461829.58085762244,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4054676154124947,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 482173.1808576225,
    "cold_station_energy_kwh": 50173.18085762244,
    "pue_avg": 1.1161416223556075,
    "pue_p95": 1.1636203471995124,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.6830448466240361,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5090715808122647,
    "soc_delta": 0.009071580812264668,
    "soc_inventory_delta_kwh_th": 163.288454620764,
    "tes_charge_kwh_th": 5287.5,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 41.638297872340424,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 121.99027355623102,
    "charge_steps": 47,
    "discharge_steps": 35,
    "idle_steps": 14,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.7805502556097418,
    "avg_mode_specific_plr": 0.7805502556097418,
    "weighted_avg_chiller_cop": 6.852232561500559,
    "time_in_high_plr_region": 14.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.25,
    "time_in_each_mode": {
      "0": 4.5,
      "1": 4.75,
      "2": 14.75
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41369.678195713524,
    "energy_cost": 41369.678195713524,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2220.7525557135223,
    "cold_station_proxy_energy_cost": 2220.7525557135223,
    "cold_station_proxy_grid_import_kwh": 30646.945999352,
    "cold_station_proxy_pv_spill_kwh": 6559.08,
    "grid_import_kwh": 456087.865999352,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4578647033680296,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476431.465999352,
    "cold_station_energy_kwh": 44431.465999352,
    "pue_avg": 1.1028506157392408,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5388947006618917,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1022.5531914893578,
    "tes_discharge_kwh_th": 6212.385505126613,
    "tes_equivalent_cycles": 0.3451325280625896,
    "tes_charge_weighted_avg_price": 35.47191011235952,
    "tes_discharge_weighted_avg_price": 191.8891593485351,
    "tes_arbitrage_price_spread": 156.41724923617556,
    "charge_steps": 14,
    "discharge_steps": 15,
    "idle_steps": 67,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9538592111436268,
    "avg_mode_specific_plr": 0.9538592111436268,
    "weighted_avg_chiller_cop": 7.0844734153491045,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000181,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000181,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04743358020838665,
    "solve_time_p95_s": 0.08986884999103495,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41689.73916221768,
    "energy_cost": 41689.73916221768,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2359.0530181965614,
    "cold_station_proxy_energy_cost": 2359.0530181965614,
    "cold_station_proxy_grid_import_kwh": 16287.880422676357,
    "cold_station_proxy_pv_spill_kwh": 9154.233287044215,
    "grid_import_kwh": 439133.6471356321,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7403798458987065,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 459477.24713563215,
    "cold_station_energy_kwh": 27477.24713563214,
    "pue_avg": 1.0636047387398893,
    "pue_p95": 1.1247703471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.7596460880205096,
    "avg_mode_specific_plr": 0.7596460880205096,
    "weighted_avg_chiller_cop": 6.694833056514627,
    "time_in_high_plr_region": 8.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.0,
    "time_in_each_mode": {
      "-1": 7.5,
      "0": 5.0,
      "1": 5.25,
      "2": 6.25
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39761.757086815735,
    "energy_cost": 39761.757086815735,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 886.9228468157357,
    "cold_station_proxy_energy_cost": 886.9228468157357,
    "cold_station_proxy_grid_import_kwh": 14816.466106213684,
    "cold_station_proxy_pv_spill_kwh": 9794.16,
    "grid_import_kwh": 437022.30610621365,
    "peak_grid_kw": 21049.2,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.802005649426282,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457365.9061062137,
    "cold_station_energy_kwh": 25365.906106213683,
    "pue_avg": 1.058717375245865,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8745527126950463,
    "avg_mode_specific_plr": 0.8745527126950463,
    "weighted_avg_chiller_cop": 7.0161687222301,
    "time_in_high_plr_region": 9.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.25,
    "time_in_each_mode": {
      "-1": 14.75,
      "2": 9.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0665550333325579,
    "solve_time_p95_s": 0.21977172500555753,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41774.23130564077,
    "energy_cost": 41774.23130564077,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2433.9778687632434,
    "cold_station_proxy_energy_cost": 2433.9778687632434,
    "cold_station_proxy_grid_import_kwh": 20352.339395807758,
    "cold_station_proxy_pv_spill_kwh": 8385.111119581616,
    "grid_import_kwh": 443967.2282762262,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.6296217424722762,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 464310.8282762262,
    "cold_station_energy_kwh": 32310.828276226144,
    "pue_avg": 1.0747935839727458,
    "pue_p95": 1.1216203471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.6830448466240361,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5090715808122647,
    "soc_delta": 0.009071580812264668,
    "soc_inventory_delta_kwh_th": 163.288454620764,
    "tes_charge_kwh_th": 5287.5,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 41.638297872340424,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 121.99027355623102,
    "charge_steps": 47,
    "discharge_steps": 35,
    "idle_steps": 14,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.6850380037223789,
    "avg_mode_specific_plr": 0.6850380037223789,
    "weighted_avg_chiller_cop": 6.63601849953694,
    "time_in_high_plr_region": 7.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 7.0,
    "time_in_each_mode": {
      "0": 12.0,
      "1": 6.25,
      "2": 5.75
    },
    "mode_switch_count": 2,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 39678.44736952336,
    "energy_cost": 39678.44736952336,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 949.9153070377488,
    "cold_station_proxy_energy_cost": 949.9153070377488,
    "cold_station_proxy_grid_import_kwh": 15304.890928165649,
    "cold_station_proxy_pv_spill_kwh": 11563.472982101091,
    "grid_import_kwh": 435741.41794606455,
    "peak_grid_kw": 21084.842663426625,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8446578717755989,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 456085.01794606453,
    "cold_station_energy_kwh": 24085.01794606456,
    "pue_avg": 1.055752356356631,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.999999999995598,
    "soc_min": 0.14999999998973673,
    "soc_max": 0.5117579749876119,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15000704990091343,
    "soc_delta": -0.3499929500990866,
    "soc_inventory_delta_kwh_th": -6299.873101783559,
    "tes_charge_kwh_th": 489.6955203883559,
    "tes_discharge_kwh_th": 5861.100823919936,
    "tes_equivalent_cycles": 0.32561671243999646,
    "tes_charge_weighted_avg_price": 41.88077858133948,
    "tes_discharge_weighted_avg_price": 190.37611005057488,
    "tes_arbitrage_price_spread": 148.4953314692354,
    "charge_steps": 7,
    "discharge_steps": 17,
    "idle_steps": 72,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.971366249371598,
    "avg_mode_specific_plr": 0.971366249371598,
    "weighted_avg_chiller_cop": 7.098207702076296,
    "time_in_high_plr_region": 8.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.0,
    "time_in_each_mode": {
      "-1": 16.0,
      "2": 8.0
    },
    "mode_switch_count": 8,
    "max_signed_du": 0.10000000000063011,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000063011,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.14221686145780646,
    "solve_time_p95_s": 0.42615635000765906,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44097.60079550915,
    "energy_cost": 44097.60079550915,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3630.860757713234,
    "cold_station_proxy_energy_cost": 3630.860757713234,
    "cold_station_proxy_grid_import_kwh": 30458.172343339276,
    "cold_station_proxy_pv_spill_kwh": 3340.395739608402,
    "grid_import_kwh": 459117.77660373086,
    "peak_grid_kw": 21011.249999999996,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4286348491291088,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479461.37660373095,
    "cold_station_energy_kwh": 47461.376603730874,
    "pue_avg": 1.1098642976938216,
    "pue_p95": 1.1667703471995121,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8600122669502775,
    "avg_mode_specific_plr": 0.8600122669502775,
    "weighted_avg_chiller_cop": 6.865652146504537,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 4.25,
      "0": 0.25,
      "1": 6.25,
      "2": 13.25
    },
    "mode_switch_count": 4,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382219,
    "energy_cost": 42039.62708382219,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.05745822219,
    "cold_station_proxy_energy_cost": 2322.05745822219,
    "cold_station_proxy_grid_import_kwh": 31376.577326981555,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853115,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698155,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229328,
    "avg_mode_specific_plr": 0.9739090266229328,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.033831792708042485,
    "solve_time_p95_s": 0.0765517749969149,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44114.573441748864,
    "energy_cost": 44114.573441748864,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3660.4733088366756,
    "cold_station_proxy_energy_cost": 3660.4733088366756,
    "cold_station_proxy_grid_import_kwh": 33146.68445104417,
    "cold_station_proxy_pv_spill_kwh": 3353.0048027393186,
    "grid_import_kwh": 461793.6796483048,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.40575795381606466,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 482137.27964830486,
    "cold_station_energy_kwh": 50137.27964830485,
    "pue_avg": 1.1160585177044093,
    "pue_p95": 1.1636203471995124,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.4921193101414513,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.49187325048638064,
    "soc_delta": -0.008126749513619358,
    "soc_inventory_delta_kwh_th": -146.28149124514843,
    "tes_charge_kwh_th": 4950.0,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 39.24,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 124.38857142857142,
    "charge_steps": 44,
    "discharge_steps": 35,
    "idle_steps": 17,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.7868958277949,
    "avg_mode_specific_plr": 0.7868958277949,
    "weighted_avg_chiller_cop": 6.8488949481132355,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "0": 4.5,
      "1": 5.25,
      "2": 14.25
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41924.891898504735,
    "energy_cost": 41924.891898504735,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2207.322272904736,
    "cold_station_proxy_energy_cost": 2207.322272904736,
    "cold_station_proxy_grid_import_kwh": 30681.752149686876,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456226.7121496869,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.456438355910032,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476570.31214968686,
    "cold_station_energy_kwh": 44570.31214968687,
    "pue_avg": 1.1031720188650158,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999998,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 910.0531914893625,
    "tes_discharge_kwh_th": 6116.219448485464,
    "tes_equivalent_cycles": 0.3397899693603036,
    "tes_charge_weighted_avg_price": 36.27196212519742,
    "tes_discharge_weighted_avg_price": 191.93134011941393,
    "tes_arbitrage_price_spread": 155.65937799421653,
    "charge_steps": 13,
    "discharge_steps": 14,
    "idle_steps": 69,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9571984643984339,
    "avg_mode_specific_plr": 0.9571984643984339,
    "weighted_avg_chiller_cop": 7.087127686937287,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.060224628124615265,
    "solve_time_p95_s": 0.2182916249948903,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42231.685424250325,
    "energy_cost": 42231.685424250325,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2373.354043060239,
    "cold_station_proxy_energy_cost": 2373.354043060239,
    "cold_station_proxy_grid_import_kwh": 16287.880422676357,
    "cold_station_proxy_pv_spill_kwh": 9154.233287044215,
    "grid_import_kwh": 439133.6471356321,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7403798458987065,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 459477.24713563215,
    "cold_station_energy_kwh": 27477.24713563214,
    "pue_avg": 1.0636047387398893,
    "pue_p95": 1.1247703471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.7596460880205096,
    "avg_mode_specific_plr": 0.7596460880205096,
    "weighted_avg_chiller_cop": 6.694833056514627,
    "time_in_high_plr_region": 8.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.0,
    "time_in_each_mode": {
      "-1": 7.5,
      "0": 5.0,
      "1": 5.25,
      "2": 6.25
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40205.28141546773,
    "energy_cost": 40205.28141546773,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 852.3680994677266,
    "cold_station_proxy_energy_cost": 852.3680994677266,
    "cold_station_proxy_grid_import_kwh": 15556.492041779838,
    "cold_station_proxy_pv_spill_kwh": 10184.34,
    "grid_import_kwh": 437372.15204177983,
    "peak_grid_kw": 20842.62,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7910948887261078,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457715.7520417798,
    "cold_station_energy_kwh": 25715.752041779837,
    "pue_avg": 1.0595272038004162,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.7763568394002505e-15,
    "max_temp_c": 27.000000000000007,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9160554770634857,
    "avg_mode_specific_plr": 0.9160554770634857,
    "weighted_avg_chiller_cop": 7.05322497136726,
    "time_in_high_plr_region": 8.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.75,
    "time_in_each_mode": {
      "-1": 15.0,
      "2": 9.0
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.058989867708078236,
    "solve_time_p95_s": 0.22044604999609874,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42313.33588273045,
    "energy_cost": 42313.33588273045,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2448.2788936269208,
    "cold_station_proxy_energy_cost": 2448.2788936269208,
    "cold_station_proxy_grid_import_kwh": 20352.339395807758,
    "cold_station_proxy_pv_spill_kwh": 8427.636119581617,
    "grid_import_kwh": 443924.7032762262,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.630451493710494,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 464268.30327622616,
    "cold_station_energy_kwh": 32268.303276226143,
    "pue_avg": 1.0746951464727457,
    "pue_p95": 1.1216203471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.4921193101414513,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.49187325048638064,
    "soc_delta": -0.008126749513619358,
    "soc_inventory_delta_kwh_th": -146.28149124514843,
    "tes_charge_kwh_th": 4950.0,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 39.24,
    "tes_discharge_weighted_avg_price": 163.62857142857143,
    "tes_arbitrage_price_spread": 124.38857142857142,
    "charge_steps": 44,
    "discharge_steps": 35,
    "idle_steps": 17,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.6832801912223788,
    "avg_mode_specific_plr": 0.6832801912223788,
    "weighted_avg_chiller_cop": 6.6343046408058575,
    "time_in_high_plr_region": 7.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 7.0,
    "time_in_each_mode": {
      "0": 12.0,
      "1": 6.25,
      "2": 5.75
    },
    "mode_switch_count": 2,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_base_cp20_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 40154.652073808946,
    "energy_cost": 40154.652073808946,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 806.1419742089386,
    "cold_station_proxy_energy_cost": 806.1419742089386,
    "cold_station_proxy_grid_import_kwh": 14791.22391502255,
    "cold_station_proxy_pv_spill_kwh": 10337.55,
    "grid_import_kwh": 436453.6739150225,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.8203966318924899,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 456797.2739150225,
    "cold_station_energy_kwh": 24797.273915022553,
    "pue_avg": 1.057401097025515,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 9.14823772291129e-14,
    "max_temp_c": 27.000000000000366,
    "soc_min": 0.14829017348092732,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1500114327154294,
    "soc_delta": -0.3499885672845706,
    "soc_inventory_delta_kwh_th": -6299.794211122271,
    "tes_charge_kwh_th": 327.48347527658365,
    "tes_discharge_kwh_th": 5726.997869082652,
    "tes_equivalent_cycles": 0.31816654828236957,
    "tes_charge_weighted_avg_price": 64.44944567090226,
    "tes_discharge_weighted_avg_price": 189.73100624855962,
    "tes_arbitrage_price_spread": 125.28156057765736,
    "charge_steps": 4,
    "discharge_steps": 17,
    "idle_steps": 75,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9186016480288018,
    "avg_mode_specific_plr": 0.9186016480288018,
    "weighted_avg_chiller_cop": 7.052514196076851,
    "time_in_high_plr_region": 9.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.0,
    "time_in_each_mode": {
      "-1": 15.0,
      "0": 0.5,
      "2": 8.5
    },
    "mode_switch_count": 9,
    "max_signed_du": 0.10000000000065934,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000065934,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1365261562488437,
    "solve_time_p95_s": 0.42842144999667653,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_base_cp20_mild_mpc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 50211.74188176773,
    "energy_cost": 50211.74188176773,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 4499.1232786695655,
    "cold_station_proxy_energy_cost": 4499.1232786695655,
    "cold_station_proxy_grid_import_kwh": 30458.172343339276,
    "cold_station_proxy_pv_spill_kwh": 3340.395739608402,
    "grid_import_kwh": 459117.77660373086,
    "peak_grid_kw": 21011.249999999996,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4286348491291088,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479461.37660373095,
    "cold_station_energy_kwh": 47461.376603730874,
    "pue_avg": 1.1098642976938216,
    "pue_p95": 1.1667703471995121,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8600122669502775,
    "avg_mode_specific_plr": 0.8600122669502775,
    "weighted_avg_chiller_cop": 6.865652146504537,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 4.25,
      "0": 0.25,
      "1": 6.25,
      "2": 13.25
    },
    "mode_switch_count": 4,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_hot_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46621.048737323945,
    "energy_cost": 46621.048737323945,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2032.0415138170997,
    "cold_station_proxy_energy_cost": 2032.0415138170997,
    "cold_station_proxy_grid_import_kwh": 32017.317437681282,
    "cold_station_proxy_pv_spill_kwh": 6475.41,
    "grid_import_kwh": 457541.9074376813,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44335567232484807,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477885.5074376813,
    "cold_station_energy_kwh": 45885.50743768128,
    "pue_avg": 1.1062164524020401,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9532306344011839,
    "avg_mode_specific_plr": 0.9532306344011839,
    "weighted_avg_chiller_cop": 7.083971922338832,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.5,
      "2": 15.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.035492437501034146,
    "solve_time_p95_s": 0.08156529999905615,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_hot_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 50127.3393145975,
    "energy_cost": 50127.3393145975,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 4435.825453380555,
    "cold_station_proxy_energy_cost": 4435.825453380555,
    "cold_station_proxy_grid_import_kwh": 33146.68445104417,
    "cold_station_proxy_pv_spill_kwh": 3353.0048027393186,
    "grid_import_kwh": 461793.6796483048,
    "peak_grid_kw": 20954.55,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.40575795381606466,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 482137.27964830486,
    "cold_station_energy_kwh": 50137.27964830485,
    "pue_avg": 1.1160585177044093,
    "pue_p95": 1.1636203471995124,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.4921193101414513,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.49187325048638064,
    "soc_delta": -0.008126749513619358,
    "soc_inventory_delta_kwh_th": -146.28149124514843,
    "tes_charge_kwh_th": 4950.0,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 18.934246575342463,
    "tes_discharge_weighted_avg_price": 223.16978473581213,
    "tes_arbitrage_price_spread": 204.23553816046967,
    "charge_steps": 44,
    "discharge_steps": 35,
    "idle_steps": 17,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.7868958277949,
    "avg_mode_specific_plr": 0.7868958277949,
    "weighted_avg_chiller_cop": 6.8488949481132355,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "0": 4.5,
      "1": 5.25,
      "2": 14.25
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_hot_rbc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_hot_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46620.533936333675,
    "energy_cost": 46620.533936333675,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2040.924232717236,
    "cold_station_proxy_energy_cost": 2040.924232717236,
    "cold_station_proxy_grid_import_kwh": 30917.340326784855,
    "cold_station_proxy_pv_spill_kwh": 6579.45,
    "grid_import_kwh": 456337.89032678487,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45530262869957994,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476681.49032678484,
    "cold_station_energy_kwh": 44681.49032678486,
    "pue_avg": 1.1034293757564464,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.5037999499301742,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 347.55319148936064,
    "tes_discharge_kwh_th": 5643.42041076756,
    "tes_equivalent_cycles": 0.3135233561537533,
    "tes_charge_weighted_avg_price": 31.272478206724628,
    "tes_discharge_weighted_avg_price": 271.5637241896083,
    "tes_arbitrage_price_spread": 240.29124598288368,
    "charge_steps": 9,
    "discharge_steps": 15,
    "idle_steps": 72,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9598723022314781,
    "avg_mode_specific_plr": 0.9598723022314781,
    "weighted_avg_chiller_cop": 7.089241147055103,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000045,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000045,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05279419479105248,
    "solve_time_p95_s": 0.1989922749926336,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_hot_mpc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_direct_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 48111.69133149294,
    "energy_cost": 48111.69133149294,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3099.084466973783,
    "cold_station_proxy_energy_cost": 3099.084466973783,
    "cold_station_proxy_grid_import_kwh": 16287.880422676357,
    "cold_station_proxy_pv_spill_kwh": 9154.233287044215,
    "grid_import_kwh": 439133.6471356321,
    "peak_grid_kw": 20255.25000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7403798458987065,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 459477.24713563215,
    "cold_station_energy_kwh": 27477.24713563214,
    "pue_avg": 1.0636047387398893,
    "pue_p95": 1.1247703471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.7596460880205096,
    "avg_mode_specific_plr": 0.7596460880205096,
    "weighted_avg_chiller_cop": 6.694833056514627,
    "time_in_high_plr_region": 8.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 8.0,
    "time_in_each_mode": {
      "-1": 7.5,
      "0": 5.0,
      "1": 5.25,
      "2": 6.25
    },
    "mode_switch_count": 3,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_mild_direct_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44774.08265427459,
    "energy_cost": 44774.08265427459,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 561.4517860554221,
    "cold_station_proxy_energy_cost": 561.4517860554221,
    "cold_station_proxy_grid_import_kwh": 16709.212380781188,
    "cold_station_proxy_pv_spill_kwh": 10608.419999999998,
    "grid_import_kwh": 438100.79238078115,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7692973129072529,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 458444.3923807812,
    "cold_station_energy_kwh": 26444.392380781188,
    "pue_avg": 1.0612138712518082,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 2.6645352591003757e-15,
    "max_temp_c": 27.00000000000001,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8444441826695949,
    "avg_mode_specific_plr": 0.8444441826695949,
    "weighted_avg_chiller_cop": 6.979423219072045,
    "time_in_high_plr_region": 10.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 10.0,
    "time_in_each_mode": {
      "-1": 13.5,
      "0": 0.75,
      "2": 9.75
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.06800205104173074,
    "solve_time_p95_s": 0.21290207499623648,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_mild_mpc_no_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_rbc_tes",
    "controller_type": "rbc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 48044.16495028109,
    "energy_cost": 48044.16495028109,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3053.3652737659913,
    "cold_station_proxy_energy_cost": 3053.3652737659913,
    "cold_station_proxy_grid_import_kwh": 20352.339395807758,
    "cold_station_proxy_pv_spill_kwh": 8427.636119581617,
    "grid_import_kwh": 443924.7032762262,
    "peak_grid_kw": 20198.55000000003,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.630451493710494,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 464268.30327622616,
    "cold_station_energy_kwh": 32268.303276226143,
    "pue_avg": 1.0746951464727457,
    "pue_p95": 1.1216203471995116,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.5,
    "soc_min": 0.4921193101414513,
    "soc_max": 0.6786119497862622,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.49187325048638064,
    "soc_delta": -0.008126749513619358,
    "soc_inventory_delta_kwh_th": -146.28149124514843,
    "tes_charge_kwh_th": 4950.0,
    "tes_discharge_kwh_th": 3937.5,
    "tes_equivalent_cycles": 0.21875,
    "tes_charge_weighted_avg_price": 18.934246575342463,
    "tes_discharge_weighted_avg_price": 223.16978473581213,
    "tes_arbitrage_price_spread": 204.23553816046967,
    "charge_steps": 44,
    "discharge_steps": 35,
    "idle_steps": 17,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 33,
    "first_discharge_timestamp": "2025-07-01 08:15:00",
    "avg_chiller_plr": 0.6832801912223788,
    "avg_mode_specific_plr": 0.6832801912223788,
    "weighted_avg_chiller_cop": 6.6343046408058575,
    "time_in_high_plr_region": 7.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 7.0,
    "time_in_each_mode": {
      "0": 12.0,
      "1": 6.25,
      "2": 5.75
    },
    "mode_switch_count": 2,
    "max_signed_du": 0.1,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_mild_rbc_tes"
  },
  {
    "scenario_id": "tou_full_highspread_cp20_mild_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44704.52319189561,
    "energy_cost": 44704.52319189561,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 613.3378979641125,
    "cold_station_proxy_energy_cost": 613.3378979641125,
    "cold_station_proxy_grid_import_kwh": 17456.154037428925,
    "cold_station_proxy_pv_spill_kwh": 12197.505,
    "grid_import_kwh": 437258.6490374289,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.7946020668051037,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 457602.24903742893,
    "cold_station_energy_kwh": 25602.249037428923,
    "pue_avg": 1.0592644653644188,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.16123350978607393,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1611528930311809,
    "soc_delta": -0.3388471069688191,
    "soc_inventory_delta_kwh_th": -6099.247925438744,
    "tes_charge_kwh_th": 112.5,
    "tes_discharge_kwh_th": 5342.0710972385,
    "tes_equivalent_cycles": 0.2967817276243611,
    "tes_charge_weighted_avg_price": 5.799999999999999,
    "tes_discharge_weighted_avg_price": 201.0035004016252,
    "tes_arbitrage_price_spread": 195.20350040162518,
    "charge_steps": 1,
    "discharge_steps": 15,
    "idle_steps": 80,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 79,
    "first_discharge_timestamp": "2025-07-01 19:45:00",
    "avg_chiller_plr": 0.8574940775206549,
    "avg_mode_specific_plr": 0.8574940775206549,
    "weighted_avg_chiller_cop": 7.0000202693057805,
    "time_in_high_plr_region": 9.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 9.5,
    "time_in_each_mode": {
      "-1": 14.5,
      "2": 9.5
    },
    "mode_switch_count": 15,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.13670859166632,
    "solve_time_p95_s": 0.39990767500785296,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\tou_full_highspread_cp20_mild_mpc_tes"
  },
  {
    "scenario_id": "peakcap_r1_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382218,
    "energy_cost": 42039.62708382218,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.0574582221852,
    "cold_station_proxy_energy_cost": 2322.0574582221852,
    "cold_station_proxy_grid_import_kwh": 31376.57732698151,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853153,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.137326981516,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229319,
    "avg_mode_specific_plr": 0.9739090266229319,
    "weighted_avg_chiller_cop": 7.10016577358298,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04004263125049571,
    "solve_time_p95_s": 0.09789502499552327,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r1_eta5_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r1_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.5306748658,
    "energy_cost": 41913.5306748658,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2209.339070465792,
    "cold_station_proxy_energy_cost": 2209.339070465792,
    "cold_station_proxy_grid_import_kwh": 30663.62260730631,
    "cold_station_proxy_pv_spill_kwh": 6579.45,
    "grid_import_kwh": 456084.1726073063,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4579027668079497,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476427.7726073063,
    "cold_station_energy_kwh": 44427.77260730631,
    "pue_avg": 1.1028420662206164,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14999999999999997,
    "soc_max": 0.570042049726764,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1585.0531914893584,
    "tes_discharge_kwh_th": 6683.529275895638,
    "tes_equivalent_cycles": 0.37130718199420215,
    "tes_charge_weighted_avg_price": 33.17517366354575,
    "tes_discharge_weighted_avg_price": 191.0332503081202,
    "tes_arbitrage_price_spread": 157.85807664457445,
    "charge_steps": 14,
    "discharge_steps": 16,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9718803680217749,
    "avg_mode_specific_plr": 0.9718803680217749,
    "weighted_avg_chiller_cop": 7.098604339466736,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000026,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000026,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0540895937501773,
    "solve_time_p95_s": 0.17233917499834206,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r1_eta5_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r1_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382218,
    "energy_cost": 42039.62708382218,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.0574582221852,
    "cold_station_proxy_energy_cost": 2322.0574582221852,
    "cold_station_proxy_grid_import_kwh": 31376.577326981496,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.5373269815,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4494319735085317,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.1373269815,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229317,
    "avg_mode_specific_plr": 0.9739090266229317,
    "weighted_avg_chiller_cop": 7.10016577358298,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.039727810417389264,
    "solve_time_p95_s": 0.0935697250024532,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r1_eta10_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r1_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.5306748658,
    "energy_cost": 41913.5306748658,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2209.339070465792,
    "cold_station_proxy_energy_cost": 2209.339070465792,
    "cold_station_proxy_grid_import_kwh": 30663.62260730631,
    "cold_station_proxy_pv_spill_kwh": 6579.45,
    "grid_import_kwh": 456084.1726073063,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4579027668079497,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476427.7726073063,
    "cold_station_energy_kwh": 44427.77260730631,
    "pue_avg": 1.1028420662206164,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14999999999999997,
    "soc_max": 0.570042049726764,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1585.0531914893584,
    "tes_discharge_kwh_th": 6683.529275895638,
    "tes_equivalent_cycles": 0.37130718199420215,
    "tes_charge_weighted_avg_price": 33.17517366354575,
    "tes_discharge_weighted_avg_price": 191.0332503081202,
    "tes_arbitrage_price_spread": 157.85807664457445,
    "charge_steps": 14,
    "discharge_steps": 16,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9718803680217749,
    "avg_mode_specific_plr": 0.9718803680217749,
    "weighted_avg_chiller_cop": 7.098604339466736,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000026,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000026,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05394876770863751,
    "solve_time_p95_s": 0.1701796750021458,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r1_eta10_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r1_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382218,
    "energy_cost": 42039.62708382218,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.0574582221852,
    "cold_station_proxy_energy_cost": 2322.0574582221852,
    "cold_station_proxy_grid_import_kwh": 31376.57732698151,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853153,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.137326981516,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229319,
    "avg_mode_specific_plr": 0.9739090266229319,
    "weighted_avg_chiller_cop": 7.10016577358298,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03949746041613859,
    "solve_time_p95_s": 0.09135175000483287,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r1_eta20_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r1_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.5306748658,
    "energy_cost": 41913.5306748658,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2209.3390704657913,
    "cold_station_proxy_energy_cost": 2209.3390704657913,
    "cold_station_proxy_grid_import_kwh": 30663.62260730631,
    "cold_station_proxy_pv_spill_kwh": 6579.45,
    "grid_import_kwh": 456084.1726073063,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4579027668079497,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476427.7726073063,
    "cold_station_energy_kwh": 44427.77260730631,
    "pue_avg": 1.1028420662206164,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14999999999999997,
    "soc_max": 0.5700420497267635,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1585.0531914893502,
    "tes_discharge_kwh_th": 6683.529275895635,
    "tes_equivalent_cycles": 0.37130718199420193,
    "tes_charge_weighted_avg_price": 33.17517366354577,
    "tes_discharge_weighted_avg_price": 191.03325030812022,
    "tes_arbitrage_price_spread": 157.85807664457445,
    "charge_steps": 14,
    "discharge_steps": 16,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9718803680217749,
    "avg_mode_specific_plr": 0.9718803680217749,
    "weighted_avg_chiller_cop": 7.098604339466736,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000026,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000026,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.0540773197916072,
    "solve_time_p95_s": 0.15672220000851667,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r1_eta20_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p99_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42056.9713871762,
    "energy_cost": 42056.9713871762,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2339.4017615762027,
    "cold_station_proxy_energy_cost": 2339.4017615762027,
    "cold_station_proxy_grid_import_kwh": 31374.195641017614,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456919.1556410176,
    "peak_grid_kw": 20879.100000000173,
    "peak_slack_max_kw": 1.7462298274040222e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44945562221943913,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477262.7556410176,
    "cold_station_energy_kwh": 45262.75564101761,
    "pue_avg": 1.1047748973171703,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.956006331252043,
    "avg_mode_specific_plr": 0.956006331252043,
    "weighted_avg_chiller_cop": 7.086181996493431,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.75,
      "2": 15.25
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.047190377082642954,
    "solve_time_p95_s": 0.1214720500029216,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p99_eta5_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p99_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41970.97008993571,
    "energy_cost": 41970.97008993571,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2253.4004643357102,
    "cold_station_proxy_energy_cost": 2253.4004643357102,
    "cold_station_proxy_grid_import_kwh": 30459.528936136114,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456004.4889361361,
    "peak_grid_kw": 20879.100000000064,
    "peak_slack_max_kw": 6.548361852765083e-11,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45872551643197057,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476348.0889361361,
    "cold_station_energy_kwh": 44348.08893613611,
    "pue_avg": 1.1026576132780928,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.15,
    "soc_max": 0.502634732147324,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15033707195060614,
    "soc_delta": -0.34966292804939386,
    "soc_inventory_delta_kwh_th": -6293.932704889089,
    "tes_charge_kwh_th": 177.96128143244823,
    "tes_discharge_kwh_th": 5589.504719151859,
    "tes_equivalent_cycles": 0.31052803995288103,
    "tes_charge_weighted_avg_price": 48.86336111371511,
    "tes_discharge_weighted_avg_price": 185.28796951919287,
    "tes_arbitrage_price_spread": 136.42460840547776,
    "charge_steps": 3,
    "discharge_steps": 19,
    "idle_steps": 74,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 75,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9518539907680642,
    "avg_mode_specific_plr": 0.9518539907680642,
    "weighted_avg_chiller_cop": 7.0828715394208075,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000009,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000009,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.07056509270872387,
    "solve_time_p95_s": 0.20471185000133119,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p99_eta5_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p99_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42056.9713871762,
    "energy_cost": 42056.9713871762,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2339.4017615762027,
    "cold_station_proxy_energy_cost": 2339.4017615762027,
    "cold_station_proxy_grid_import_kwh": 31374.195641017614,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456919.1556410176,
    "peak_grid_kw": 20879.100000000173,
    "peak_slack_max_kw": 1.7462298274040222e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4494556222194392,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477262.7556410176,
    "cold_station_energy_kwh": 45262.755641017604,
    "pue_avg": 1.1047748973171703,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.956006331252043,
    "avg_mode_specific_plr": 0.956006331252043,
    "weighted_avg_chiller_cop": 7.086181996493432,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.75,
      "2": 15.25
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04800984583319708,
    "solve_time_p95_s": 0.12091632499868865,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p99_eta10_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p99_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41970.970089935705,
    "energy_cost": 41970.970089935705,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2253.400464335706,
    "cold_station_proxy_energy_cost": 2253.400464335706,
    "cold_station_proxy_grid_import_kwh": 30459.528936136085,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456004.48893613607,
    "peak_grid_kw": 20879.100000000064,
    "peak_slack_max_kw": 6.548361852765083e-11,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4587255164319709,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476348.0889361361,
    "cold_station_energy_kwh": 44348.08893613608,
    "pue_avg": 1.1026576132780928,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.502634732147324,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.1503370719506061,
    "soc_delta": -0.3496629280493939,
    "soc_inventory_delta_kwh_th": -6293.932704889091,
    "tes_charge_kwh_th": 177.96128143222717,
    "tes_discharge_kwh_th": 5589.504719151669,
    "tes_equivalent_cycles": 0.3105280399528705,
    "tes_charge_weighted_avg_price": 48.86336111367272,
    "tes_discharge_weighted_avg_price": 185.28796951921146,
    "tes_arbitrage_price_spread": 136.42460840553875,
    "charge_steps": 3,
    "discharge_steps": 19,
    "idle_steps": 74,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 75,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9518539907680635,
    "avg_mode_specific_plr": 0.9518539907680635,
    "weighted_avg_chiller_cop": 7.0828715394208075,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000030751,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000030751,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.07050343020667545,
    "solve_time_p95_s": 0.21814172500307905,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p99_eta10_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p99_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42056.9713871762,
    "energy_cost": 42056.9713871762,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2339.401761576203,
    "cold_station_proxy_energy_cost": 2339.401761576203,
    "cold_station_proxy_grid_import_kwh": 31374.195641017617,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456919.1556410176,
    "peak_grid_kw": 20879.100000000173,
    "peak_slack_max_kw": 1.7462298274040222e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4494556222194391,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477262.7556410176,
    "cold_station_energy_kwh": 45262.75564101762,
    "pue_avg": 1.1047748973171703,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.000000000000004,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9560063312520432,
    "avg_mode_specific_plr": 0.9560063312520432,
    "weighted_avg_chiller_cop": 7.08618199649343,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.75,
      "2": 15.25
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04720231041574152,
    "solve_time_p95_s": 0.11829745000068215,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p99_eta20_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p99_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41970.970089935705,
    "energy_cost": 41970.970089935705,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2253.4004643357084,
    "cold_station_proxy_energy_cost": 2253.4004643357084,
    "cold_station_proxy_grid_import_kwh": 30459.528936136106,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456004.4889361361,
    "peak_grid_kw": 20879.100000000064,
    "peak_slack_max_kw": 6.548361852765083e-11,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4587255164319707,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476348.0889361361,
    "cold_station_energy_kwh": 44348.088936136104,
    "pue_avg": 1.1026576132780928,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.502634732147324,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15033707195060614,
    "soc_delta": -0.34966292804939386,
    "soc_inventory_delta_kwh_th": -6293.932704889089,
    "tes_charge_kwh_th": 177.96128143251934,
    "tes_discharge_kwh_th": 5589.504719151924,
    "tes_equivalent_cycles": 0.3105280399528847,
    "tes_charge_weighted_avg_price": 48.863361113728764,
    "tes_discharge_weighted_avg_price": 185.2879695192139,
    "tes_arbitrage_price_spread": 136.42460840548515,
    "charge_steps": 3,
    "discharge_steps": 19,
    "idle_steps": 74,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 75,
    "first_discharge_timestamp": "2025-07-01 18:45:00",
    "avg_chiller_plr": 0.9518539907680641,
    "avg_mode_specific_plr": 0.9518539907680641,
    "weighted_avg_chiller_cop": 7.0828715394208075,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000039844,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000039844,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.06995665104159343,
    "solve_time_p95_s": 0.21842662500057486,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p99_eta20_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p97_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42420.52513018954,
    "energy_cost": 42420.52513018954,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2643.842604589537,
    "cold_station_proxy_energy_cost": 2643.842604589537,
    "cold_station_proxy_grid_import_kwh": 32017.218570845675,
    "cold_station_proxy_pv_spill_kwh": 6096.78,
    "grid_import_kwh": 457920.4385708457,
    "peak_grid_kw": 20457.300000001163,
    "peak_slack_max_kw": 1.1641532182693481e-09,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4397281480052192,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 478264.0385708457,
    "cold_station_energy_kwh": 46264.03857084568,
    "pue_avg": 1.1070926818769575,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.85322927597163,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8816854810545903,
    "avg_mode_specific_plr": 0.8816854810545903,
    "weighted_avg_chiller_cop": 7.02275697939955,
    "time_in_high_plr_region": 16.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 16.5,
    "time_in_each_mode": {
      "-1": 7.25,
      "2": 16.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.26151365729204673,
    "solve_time_p95_s": 0.6998913000024913,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p97_eta5_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p97_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42336.719568704415,
    "energy_cost": 42336.719568704415,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2570.05401430441,
    "cold_station_proxy_energy_cost": 2570.05401430441,
    "cold_station_proxy_grid_import_kwh": 31051.794438522,
    "cold_station_proxy_pv_spill_kwh": 6200.82,
    "grid_import_kwh": 456850.974438522,
    "peak_grid_kw": 20457.300000000534,
    "peak_slack_max_kw": 5.347828846424818e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4501336776093183,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477194.574438522,
    "cold_station_energy_kwh": 45194.574438522,
    "pue_avg": 1.1046170704595417,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.99526189599245,
    "soc_min": 0.4299339394658369,
    "soc_max": 0.509679030387132,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.39535130821343856,
    "soc_delta": -0.10464869178656144,
    "soc_inventory_delta_kwh_th": -1883.676452158106,
    "tes_charge_kwh_th": 449.9999999999982,
    "tes_discharge_kwh_th": 1727.2711231253302,
    "tes_equivalent_cycles": 0.09595950684029612,
    "tes_charge_weighted_avg_price": 83.0,
    "tes_discharge_weighted_avg_price": 83.00000000000001,
    "tes_arbitrage_price_spread": 1.4210854715202004e-14,
    "charge_steps": 3,
    "discharge_steps": 6,
    "idle_steps": 87,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 90,
    "first_discharge_timestamp": "2025-07-01 22:30:00",
    "avg_chiller_plr": 0.8781550247880892,
    "avg_mode_specific_plr": 0.8781550247880892,
    "weighted_avg_chiller_cop": 7.018695140492257,
    "time_in_high_plr_region": 16.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 16.5,
    "time_in_each_mode": {
      "-1": 7.25,
      "0": 0.5,
      "2": 16.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.10000000000013888,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 7.639755494892597e-11,
    "max_signed_valve_du": 0.10000000000013888,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.5524081645849037,
    "solve_time_p95_s": 1.7535671000005095,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p97_eta5_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p97_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42420.52513018952,
    "energy_cost": 42420.52513018952,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2643.8426045895185,
    "cold_station_proxy_energy_cost": 2643.8426045895185,
    "cold_station_proxy_grid_import_kwh": 32017.218570845635,
    "cold_station_proxy_pv_spill_kwh": 6096.78,
    "grid_import_kwh": 457920.43857084564,
    "peak_grid_kw": 20457.300000000792,
    "peak_slack_max_kw": 7.930793799459934e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4397281480052196,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 478264.0385708456,
    "cold_station_energy_kwh": 46264.03857084564,
    "pue_avg": 1.1070926818769575,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.853229275971632,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.8816854810545895,
    "avg_mode_specific_plr": 0.8816854810545895,
    "weighted_avg_chiller_cop": 7.022756979399549,
    "time_in_high_plr_region": 16.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 16.25,
    "time_in_each_mode": {
      "-1": 7.25,
      "2": 16.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2520843989579286,
    "solve_time_p95_s": 0.6831359249954403,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p97_eta10_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p97_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42334.8398200592,
    "energy_cost": 42334.8398200592,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2568.1742656591937,
    "cold_station_proxy_energy_cost": 2568.1742656591937,
    "cold_station_proxy_grid_import_kwh": 31057.861600358767,
    "cold_station_proxy_pv_spill_kwh": 6200.82,
    "grid_import_kwh": 456857.0416003588,
    "peak_grid_kw": 20457.30000000016,
    "peak_slack_max_kw": 1.6007106751203537e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4500732573636417,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477200.64160035877,
    "cold_station_energy_kwh": 45200.641600358766,
    "pue_avg": 1.1046311148156454,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.995261895992446,
    "soc_min": 0.42993393946584746,
    "soc_max": 0.509679030387132,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.39535130821346676,
    "soc_delta": -0.10464869178653324,
    "soc_inventory_delta_kwh_th": -1883.6764521575983,
    "tes_charge_kwh_th": 449.9999999999982,
    "tes_discharge_kwh_th": 1727.271123124863,
    "tes_equivalent_cycles": 0.09595950684027016,
    "tes_charge_weighted_avg_price": 83.0,
    "tes_discharge_weighted_avg_price": 82.99999999999999,
    "tes_arbitrage_price_spread": -1.4210854715202004e-14,
    "charge_steps": 3,
    "discharge_steps": 6,
    "idle_steps": 87,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 90,
    "first_discharge_timestamp": "2025-07-01 22:30:00",
    "avg_chiller_plr": 0.8751834248747303,
    "avg_mode_specific_plr": 0.8751834248747303,
    "weighted_avg_chiller_cop": 7.018818336061436,
    "time_in_high_plr_region": 16.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 16.5,
    "time_in_each_mode": {
      "-1": 7.25,
      "0": 0.5,
      "2": 16.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.1000000000001259,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000001259,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.5704083499989187,
    "solve_time_p95_s": 1.918855475003511,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p97_eta10_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p97_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42420.525130189526,
    "energy_cost": 42420.525130189526,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2643.8426045895185,
    "cold_station_proxy_energy_cost": 2643.8426045895185,
    "cold_station_proxy_grid_import_kwh": 32017.21857084557,
    "cold_station_proxy_pv_spill_kwh": 6096.78,
    "grid_import_kwh": 457920.4385708456,
    "peak_grid_kw": 20457.300000000836,
    "peak_slack_max_kw": 8.36735125631094e-10,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4397281480052202,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 478264.0385708455,
    "cold_station_energy_kwh": 46264.03857084557,
    "pue_avg": 1.107092681876957,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.85322927597165,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.881685481054588,
    "avg_mode_specific_plr": 0.881685481054588,
    "weighted_avg_chiller_cop": 7.0227569793995475,
    "time_in_high_plr_region": 16.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 16.5,
    "time_in_each_mode": {
      "-1": 7.25,
      "2": 16.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.2590435479161594,
    "solve_time_p95_s": 0.7207142249972094,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p97_eta20_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p97_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42335.767600310064,
    "energy_cost": 42335.767600310064,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2569.102045910063,
    "cold_station_proxy_energy_cost": 2569.102045910063,
    "cold_station_proxy_grid_import_kwh": 31056.297626613115,
    "cold_station_proxy_pv_spill_kwh": 6200.82,
    "grid_import_kwh": 456855.4776266131,
    "peak_grid_kw": 20457.300000000097,
    "peak_slack_max_kw": 9.822542779147625e-11,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45008883075131007,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477199.0776266131,
    "cold_station_energy_kwh": 45199.07762661312,
    "pue_avg": 1.1046274945060488,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.99526189599245,
    "soc_min": 0.42993393946585995,
    "soc_max": 0.509679030387132,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.39535130821347503,
    "soc_delta": -0.10464869178652497,
    "soc_inventory_delta_kwh_th": -1883.6764521574496,
    "tes_charge_kwh_th": 449.9999999999982,
    "tes_discharge_kwh_th": 1727.2711231247256,
    "tes_equivalent_cycles": 0.09595950684026253,
    "tes_charge_weighted_avg_price": 83.0,
    "tes_discharge_weighted_avg_price": 83.0,
    "tes_arbitrage_price_spread": 0.0,
    "charge_steps": 3,
    "discharge_steps": 6,
    "idle_steps": 87,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 90,
    "first_discharge_timestamp": "2025-07-01 22:30:00",
    "avg_chiller_plr": 0.876426728318538,
    "avg_mode_specific_plr": 0.876426728318538,
    "weighted_avg_chiller_cop": 7.018786582262083,
    "time_in_high_plr_region": 16.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 16.75,
    "time_in_each_mode": {
      "-1": 7.25,
      "0": 0.5,
      "2": 16.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.10000000000000392,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.10000000000000392,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.5807856177076852,
    "solve_time_p95_s": 1.984136725004646,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p97_eta20_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p95_eta5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 43048.23626923566,
    "energy_cost": 43048.23626923566,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3080.345143635671,
    "cold_station_proxy_energy_cost": 3080.345143635671,
    "cold_station_proxy_grid_import_kwh": 33579.98029088519,
    "cold_station_proxy_pv_spill_kwh": 4937.9400000000005,
    "grid_import_kwh": 460642.04029088526,
    "peak_grid_kw": 20035.5,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4152972152491257,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 480985.64029088523,
    "cold_station_energy_kwh": 48985.6402908852,
    "pue_avg": 1.1133926858585306,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.662591625297107,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9102930204451427,
    "avg_mode_specific_plr": 0.9102930204451427,
    "weighted_avg_chiller_cop": 6.802989688905593,
    "time_in_high_plr_region": 18.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 18.75,
    "time_in_each_mode": {
      "-1": 2.5,
      "0": 2.5,
      "1": 9.0,
      "2": 10.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.48237343854164766,
    "solve_time_p95_s": 1.1566192750033224,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p95_eta5_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p95_eta5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42940.97488666393,
    "energy_cost": 42940.97488666393,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3068.6880610639373,
    "cold_station_proxy_energy_cost": 3068.6880610639373,
    "cold_station_proxy_grid_import_kwh": 33271.00778841162,
    "cold_station_proxy_pv_spill_kwh": 5517.36,
    "grid_import_kwh": 459753.6477884117,
    "peak_grid_kw": 20035.5,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4229680685575841,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 480097.2477884117,
    "cold_station_energy_kwh": 48097.24778841162,
    "pue_avg": 1.1113362217324345,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.843001436805594,
    "soc_min": 0.49428151458869435,
    "soc_max": 0.8033569889129974,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5528320529016603,
    "soc_delta": 0.052832052901660265,
    "soc_inventory_delta_kwh_th": 950.9769522298848,
    "tes_charge_kwh_th": 6152.063501495663,
    "tes_discharge_kwh_th": 3955.1347107333463,
    "tes_equivalent_cycles": 0.21972970615185258,
    "tes_charge_weighted_avg_price": 75.24942980702217,
    "tes_discharge_weighted_avg_price": 83.0,
    "tes_arbitrage_price_spread": 7.750570192977833,
    "charge_steps": 25,
    "discharge_steps": 8,
    "idle_steps": 63,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 88,
    "first_discharge_timestamp": "2025-07-01 22:00:00",
    "avg_chiller_plr": 0.9225003541845328,
    "avg_mode_specific_plr": 0.9225003541845328,
    "weighted_avg_chiller_cop": 6.809817210969026,
    "time_in_high_plr_region": 18.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 18.5,
    "time_in_each_mode": {
      "-1": 3.0,
      "0": 2.5,
      "1": 8.75,
      "2": 9.75
    },
    "mode_switch_count": 9,
    "max_signed_du": 0.10000000000000404,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000404,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.0241772114576027,
    "solve_time_p95_s": 2.7222437749987876,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p95_eta5_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p95_eta10_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 43063.31123130084,
    "energy_cost": 43063.31123130084,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3095.4201057008404,
    "cold_station_proxy_energy_cost": 3095.4201057008404,
    "cold_station_proxy_grid_import_kwh": 33287.323810373826,
    "cold_station_proxy_pv_spill_kwh": 4937.9400000000005,
    "grid_import_kwh": 460349.38381037384,
    "peak_grid_kw": 20035.5,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.41779325085569896,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 480692.9838103738,
    "cold_station_energy_kwh": 48692.98381037382,
    "pue_avg": 1.1127152403017913,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.690846250039087,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9110129141755546,
    "avg_mode_specific_plr": 0.9110129141755546,
    "weighted_avg_chiller_cop": 6.801099795076573,
    "time_in_high_plr_region": 18.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 18.0,
    "time_in_each_mode": {
      "-1": 3.25,
      "0": 1.5,
      "1": 9.0,
      "2": 10.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.47709400624959625,
    "solve_time_p95_s": 1.048650724998879,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p95_eta10_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p95_eta10_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42943.0241830713,
    "energy_cost": 42943.0241830713,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3070.7373574713006,
    "cold_station_proxy_energy_cost": 3070.7373574713006,
    "cold_station_proxy_grid_import_kwh": 33384.03662848791,
    "cold_station_proxy_pv_spill_kwh": 5517.36,
    "grid_import_kwh": 459866.67662848794,
    "peak_grid_kw": 20035.500000000036,
    "peak_slack_max_kw": 3.637978807091713e-11,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.42197642126738544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 480210.276628488,
    "cold_station_energy_kwh": 48210.2766284879,
    "pue_avg": 1.1115978625659444,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.82592931250928,
    "soc_min": 0.49354046296616216,
    "soc_max": 0.7407786239054052,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5474490156061721,
    "soc_delta": 0.047449015606172096,
    "soc_inventory_delta_kwh_th": 854.0822809110978,
    "tes_charge_kwh_th": 4952.746964143033,
    "tes_discharge_kwh_th": 3021.944902293736,
    "tes_equivalent_cycles": 0.16788582790520756,
    "tes_charge_weighted_avg_price": 72.62551674019107,
    "tes_discharge_weighted_avg_price": 83.0,
    "tes_arbitrage_price_spread": 10.374483259808926,
    "charge_steps": 25,
    "discharge_steps": 7,
    "idle_steps": 64,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 89,
    "first_discharge_timestamp": "2025-07-01 22:15:00",
    "avg_chiller_plr": 0.9158153526277304,
    "avg_mode_specific_plr": 0.9158153526277304,
    "weighted_avg_chiller_cop": 6.807602362895918,
    "time_in_high_plr_region": 18.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 18.5,
    "time_in_each_mode": {
      "-1": 2.75,
      "0": 2.75,
      "1": 8.75,
      "2": 9.75
    },
    "mode_switch_count": 8,
    "max_signed_du": 0.1000000000000364,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 9.094947017729282e-12,
    "max_signed_valve_du": 0.1000000000000364,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.0936050520828455,
    "solve_time_p95_s": 2.815522425004019,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p95_eta10_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p95_eta20_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 43060.80792259525,
    "energy_cost": 43060.80792259525,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3092.91679699526,
    "cold_station_proxy_energy_cost": 3092.91679699526,
    "cold_station_proxy_grid_import_kwh": 33326.11223156213,
    "cold_station_proxy_pv_spill_kwh": 4937.9400000000005,
    "grid_import_kwh": 460388.17223156214,
    "peak_grid_kw": 20035.5,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4174607051705796,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 480731.7722315622,
    "cold_station_energy_kwh": 48731.772231562136,
    "pue_avg": 1.1128050283138013,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.686218997756697,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9136790628720086,
    "avg_mode_specific_plr": 0.9136790628720086,
    "weighted_avg_chiller_cop": 6.802003531739406,
    "time_in_high_plr_region": 18.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 18.0,
    "time_in_each_mode": {
      "-1": 3.25,
      "0": 1.5,
      "1": 9.0,
      "2": 10.25
    },
    "mode_switch_count": 6,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.4892632708341201,
    "solve_time_p95_s": 1.06704955000896,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p95_eta20_mpc_no_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "peakcap_r0p95_eta20_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42943.02658321182,
    "energy_cost": 42943.02658321182,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 3070.739757611822,
    "cold_station_proxy_energy_cost": 3070.739757611822,
    "cold_station_proxy_grid_import_kwh": 33384.11939195473,
    "cold_station_proxy_pv_spill_kwh": 5517.36,
    "grid_import_kwh": 459866.75939195475,
    "peak_grid_kw": 20035.5,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.42197569685396097,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 480210.3593919547,
    "cold_station_energy_kwh": 48210.35939195473,
    "pue_avg": 1.1115980541480432,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.825893747957284,
    "soc_min": 0.49354046296616216,
    "soc_max": 0.7404163236598126,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5470017496827848,
    "soc_delta": 0.04700174968278481,
    "soc_inventory_delta_kwh_th": 846.0314942901266,
    "tes_charge_kwh_th": 4952.123663279962,
    "tes_discharge_kwh_th": 3029.3627434791215,
    "tes_equivalent_cycles": 0.16829793019328454,
    "tes_charge_weighted_avg_price": 73.21671707055742,
    "tes_discharge_weighted_avg_price": 83.00000000000001,
    "tes_arbitrage_price_spread": 9.783282929442592,
    "charge_steps": 25,
    "discharge_steps": 7,
    "idle_steps": 64,
    "charge_discharge_switch_count": 1,
    "first_discharge_step": 89,
    "first_discharge_timestamp": "2025-07-01 22:15:00",
    "avg_chiller_plr": 0.9158192164683886,
    "avg_mode_specific_plr": 0.9158192164683886,
    "weighted_avg_chiller_cop": 6.80760430090551,
    "time_in_high_plr_region": 18.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 18.25,
    "time_in_each_mode": {
      "-1": 2.75,
      "0": 2.75,
      "1": 8.75,
      "2": 9.75
    },
    "mode_switch_count": 8,
    "max_signed_du": 0.10000000000006629,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 1.0913936421275139e-11,
    "max_signed_valve_du": 0.10000000000006629,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 1.0494724427077624,
    "solve_time_p95_s": 2.659331575003307,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\peakcap_r0p95_eta20_mpc_tes",
    "peak_cap_reference_source": "peakcap_reference_hot_mpc_no_tes",
    "peak_cap_reference_kw": 21090.0
  },
  {
    "scenario_id": "dr_day_ahead_r0p05_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42048.34837123834,
    "energy_cost": 42048.34837123834,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2285.11004563834,
    "cold_station_proxy_energy_cost": 2285.11004563834,
    "cold_station_proxy_grid_import_kwh": 31152.65361435216,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456974.39361435216,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4489077820417275,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477317.9936143522,
    "cold_station_energy_kwh": 45317.99361435216,
    "pue_avg": 1.1049027629961856,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.975180221605391,
    "avg_mode_specific_plr": 0.975180221605391,
    "weighted_avg_chiller_cop": 7.101141234722765,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 1.095515789473684,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03507125312550367,
    "solve_time_p95_s": 0.08485294999991311,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_day_ahead_r0p05_mpc_no_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p05_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41915.2852376731,
    "energy_cost": 41915.2852376731,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2166.825137073096,
    "cold_station_proxy_energy_cost": 2166.825137073096,
    "cold_station_proxy_grid_import_kwh": 30436.40489319589,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456168.5798931959,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45703445773298806,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476512.1798931959,
    "cold_station_energy_kwh": 44512.17989319589,
    "pue_avg": 1.103037453456472,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.37188088351104e-14,
    "max_temp_c": 27.000000000000195,
    "soc_min": 0.15,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 911.4893616945317,
    "tes_discharge_kwh_th": 6120.848230783363,
    "tes_equivalent_cycles": 0.34004712393240905,
    "tes_charge_weighted_avg_price": 36.34558823490544,
    "tes_discharge_weighted_avg_price": 192.71951831158805,
    "tes_arbitrage_price_spread": 156.3739300766826,
    "charge_steps": 14,
    "discharge_steps": 14,
    "idle_steps": 68,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9739447720105631,
    "avg_mode_specific_plr": 0.9739447720105631,
    "weighted_avg_chiller_cop": 7.100193234205953,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000085693,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000085693,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 1.095515789473684,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.053656844791021285,
    "solve_time_p95_s": 0.17359957499138545,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_day_ahead_r0p05_mpc_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p1_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.027800541667147627,
    "solve_time_p95_s": 0.07716522500413703,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_day_ahead_r0p1_mpc_no_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p1_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.55133490293,
    "energy_cost": 41913.55133490293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2165.0912343029236,
    "cold_station_proxy_energy_cost": 2165.0912343029236,
    "cold_station_proxy_grid_import_kwh": 30426.593288593285,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456158.7682885933,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45713522183974226,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476502.3682885933,
    "cold_station_energy_kwh": 44502.36828859328,
    "pue_avg": 1.1030147414087808,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14941851205807055,
    "soc_max": 0.5393607104620117,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1035.118669748138,
    "tes_discharge_kwh_th": 6224.467704421225,
    "tes_equivalent_cycles": 0.34580376135673474,
    "tes_charge_weighted_avg_price": 36.04886152635513,
    "tes_discharge_weighted_avg_price": 192.48234191057256,
    "tes_arbitrage_price_spread": 156.43348038421743,
    "charge_steps": 15,
    "discharge_steps": 15,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9737048032037882,
    "avg_mode_specific_plr": 0.9737048032037882,
    "weighted_avg_chiller_cop": 7.100008848756417,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000140458,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000140458,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2863.316371993309,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04106322187468928,
    "solve_time_p95_s": 0.08245057499516406,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_day_ahead_r0p1_mpc_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p15_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.3651719298245613,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.02773637708393532,
    "solve_time_p95_s": 0.0756156499919598,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_day_ahead_r0p15_mpc_no_tes"
  },
  {
    "scenario_id": "dr_day_ahead_r0p15_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.55133490293,
    "energy_cost": 41913.55133490293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2165.0912343029236,
    "cold_station_proxy_energy_cost": 2165.0912343029236,
    "cold_station_proxy_grid_import_kwh": 30426.593288593285,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456158.7682885933,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45713522183974226,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476502.3682885933,
    "cold_station_energy_kwh": 44502.36828859328,
    "pue_avg": 1.1030147414087808,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14941851205807055,
    "soc_max": 0.5393607104620117,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1035.118669748138,
    "tes_discharge_kwh_th": 6224.467704421225,
    "tes_equivalent_cycles": 0.34580376135673474,
    "tes_charge_weighted_avg_price": 36.04886152635513,
    "tes_discharge_weighted_avg_price": 192.48234191057256,
    "tes_arbitrage_price_spread": 156.43348038421743,
    "charge_steps": 15,
    "discharge_steps": 15,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9737048032037882,
    "avg_mode_specific_plr": 0.9737048032037882,
    "weighted_avg_chiller_cop": 7.100008848756417,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000140458,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000140458,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2863.316371993309,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.3651719298245613,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.041179689582349965,
    "solve_time_p95_s": 0.08580832500229008,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_day_ahead_r0p15_mpc_tes"
  },
  {
    "scenario_id": "dr_fast_r0p05_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42048.34837123834,
    "energy_cost": 42048.34837123834,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2285.11004563834,
    "cold_station_proxy_energy_cost": 2285.11004563834,
    "cold_station_proxy_grid_import_kwh": 31152.65361435216,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456974.39361435216,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4489077820417275,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477317.9936143522,
    "cold_station_energy_kwh": 45317.99361435216,
    "pue_avg": 1.1049027629961856,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.975180221605391,
    "avg_mode_specific_plr": 0.975180221605391,
    "weighted_avg_chiller_cop": 7.101141234722765,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 1.095515789473684,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03500834062515423,
    "solve_time_p95_s": 0.08311557499473565,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_fast_r0p05_mpc_no_tes"
  },
  {
    "scenario_id": "dr_fast_r0p05_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41915.2852376731,
    "energy_cost": 41915.2852376731,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2166.825137073096,
    "cold_station_proxy_energy_cost": 2166.825137073096,
    "cold_station_proxy_grid_import_kwh": 30436.40489319589,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456168.5798931959,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45703445773298806,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476512.1798931959,
    "cold_station_energy_kwh": 44512.17989319589,
    "pue_avg": 1.103037453456472,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.37188088351104e-14,
    "max_temp_c": 27.000000000000195,
    "soc_min": 0.15,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 911.4893616945317,
    "tes_discharge_kwh_th": 6120.848230783363,
    "tes_equivalent_cycles": 0.34004712393240905,
    "tes_charge_weighted_avg_price": 36.34558823490544,
    "tes_discharge_weighted_avg_price": 192.71951831158805,
    "tes_arbitrage_price_spread": 156.3739300766826,
    "charge_steps": 14,
    "discharge_steps": 14,
    "idle_steps": 68,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9739447720105631,
    "avg_mode_specific_plr": 0.9739447720105631,
    "weighted_avg_chiller_cop": 7.100193234205953,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000085693,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000085693,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 1.095515789473684,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05306085937521251,
    "solve_time_p95_s": 0.16399812500822009,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_fast_r0p05_mpc_tes"
  },
  {
    "scenario_id": "dr_fast_r0p1_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.027924883332464862,
    "solve_time_p95_s": 0.07731337500445079,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_fast_r0p1_mpc_no_tes"
  },
  {
    "scenario_id": "dr_fast_r0p1_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.55133490293,
    "energy_cost": 41913.55133490293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2165.0912343029236,
    "cold_station_proxy_energy_cost": 2165.0912343029236,
    "cold_station_proxy_grid_import_kwh": 30426.593288593285,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456158.7682885933,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45713522183974226,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476502.3682885933,
    "cold_station_energy_kwh": 44502.36828859328,
    "pue_avg": 1.1030147414087808,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14941851205807055,
    "soc_max": 0.5393607104620117,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1035.118669748138,
    "tes_discharge_kwh_th": 6224.467704421225,
    "tes_equivalent_cycles": 0.34580376135673474,
    "tes_charge_weighted_avg_price": 36.04886152635513,
    "tes_discharge_weighted_avg_price": 192.48234191057256,
    "tes_arbitrage_price_spread": 156.43348038421743,
    "charge_steps": 15,
    "discharge_steps": 15,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9737048032037882,
    "avg_mode_specific_plr": 0.9737048032037882,
    "weighted_avg_chiller_cop": 7.100008848756417,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000140458,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000140458,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2863.316371993309,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04162264270871674,
    "solve_time_p95_s": 0.08451550000245334,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_fast_r0p1_mpc_tes"
  },
  {
    "scenario_id": "dr_fast_r0p15_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.3651719298245613,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.028015479166242585,
    "solve_time_p95_s": 0.07727130000421312,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_fast_r0p15_mpc_no_tes"
  },
  {
    "scenario_id": "dr_fast_r0p15_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.55133490293,
    "energy_cost": 41913.55133490293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2165.0912343029236,
    "cold_station_proxy_energy_cost": 2165.0912343029236,
    "cold_station_proxy_grid_import_kwh": 30426.593288593285,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456158.7682885933,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45713522183974226,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476502.3682885933,
    "cold_station_energy_kwh": 44502.36828859328,
    "pue_avg": 1.1030147414087808,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14941851205807055,
    "soc_max": 0.5393607104620117,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1035.118669748138,
    "tes_discharge_kwh_th": 6224.467704421225,
    "tes_equivalent_cycles": 0.34580376135673474,
    "tes_charge_weighted_avg_price": 36.04886152635513,
    "tes_discharge_weighted_avg_price": 192.48234191057256,
    "tes_arbitrage_price_spread": 156.43348038421743,
    "charge_steps": 15,
    "discharge_steps": 15,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9737048032037882,
    "avg_mode_specific_plr": 0.9737048032037882,
    "weighted_avg_chiller_cop": 7.100008848756417,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000140458,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000140458,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2863.316371993309,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.3651719298245613,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04163030208216393,
    "solve_time_p95_s": 0.08325109999714186,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_fast_r0p15_mpc_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p05_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42048.34837123834,
    "energy_cost": 42048.34837123834,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2285.11004563834,
    "cold_station_proxy_energy_cost": 2285.11004563834,
    "cold_station_proxy_grid_import_kwh": 31152.65361435216,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456974.39361435216,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4489077820417275,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477317.9936143522,
    "cold_station_energy_kwh": 45317.99361435216,
    "pue_avg": 1.1049027629961856,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.975180221605391,
    "avg_mode_specific_plr": 0.975180221605391,
    "weighted_avg_chiller_cop": 7.101141234722765,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 1.095515789473684,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.035101047916668904,
    "solve_time_p95_s": 0.08624432500073453,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_realtime_r0p05_mpc_no_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p05_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41915.2852376731,
    "energy_cost": 41915.2852376731,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2166.825137073096,
    "cold_station_proxy_energy_cost": 2166.825137073096,
    "cold_station_proxy_grid_import_kwh": 30436.40489319589,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456168.5798931959,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45703445773298806,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476512.1798931959,
    "cold_station_energy_kwh": 44512.17989319589,
    "pue_avg": 1.103037453456472,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 7.37188088351104e-14,
    "max_temp_c": 27.000000000000195,
    "soc_min": 0.15,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 911.4893616945317,
    "tes_discharge_kwh_th": 6120.848230783363,
    "tes_equivalent_cycles": 0.34004712393240905,
    "tes_charge_weighted_avg_price": 36.34558823490544,
    "tes_discharge_weighted_avg_price": 192.71951831158805,
    "tes_arbitrage_price_spread": 156.3739300766826,
    "charge_steps": 14,
    "discharge_steps": 14,
    "idle_steps": 68,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9739447720105631,
    "avg_mode_specific_plr": 0.9739447720105631,
    "weighted_avg_chiller_cop": 7.100193234205953,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000085693,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000085693,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 1900.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 1.095515789473684,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05341338124996279,
    "solve_time_p95_s": 0.16649675000371644,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_realtime_r0p05_mpc_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p1_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.02855022604126134,
    "solve_time_p95_s": 0.08062702499955776,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_realtime_r0p1_mpc_no_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p1_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.55133490293,
    "energy_cost": 41913.55133490293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2165.0912343029236,
    "cold_station_proxy_energy_cost": 2165.0912343029236,
    "cold_station_proxy_grid_import_kwh": 30426.593288593285,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456158.7682885933,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45713522183974226,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476502.3682885933,
    "cold_station_energy_kwh": 44502.36828859328,
    "pue_avg": 1.1030147414087808,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14941851205807055,
    "soc_max": 0.5393607104620117,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1035.118669748138,
    "tes_discharge_kwh_th": 6224.467704421225,
    "tes_equivalent_cycles": 0.34580376135673474,
    "tes_charge_weighted_avg_price": 36.04886152635513,
    "tes_discharge_weighted_avg_price": 192.48234191057256,
    "tes_arbitrage_price_spread": 156.43348038421743,
    "charge_steps": 15,
    "discharge_steps": 15,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9737048032037882,
    "avg_mode_specific_plr": 0.9737048032037882,
    "weighted_avg_chiller_cop": 7.100008848756417,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000140458,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000140458,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2863.316371993309,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.04175340208288011,
    "solve_time_p95_s": 0.08481967500119936,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_realtime_r0p1_mpc_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p15_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.3651719298245613,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.028183285417071602,
    "solve_time_p95_s": 0.07762042499598465,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_realtime_r0p15_mpc_no_tes"
  },
  {
    "scenario_id": "dr_realtime_r0p15_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.55133490293,
    "energy_cost": 41913.55133490293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2165.0912343029236,
    "cold_station_proxy_energy_cost": 2165.0912343029236,
    "cold_station_proxy_grid_import_kwh": 30426.593288593285,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456158.7682885933,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 1850.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45713522183974226,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476502.3682885933,
    "cold_station_energy_kwh": 44502.36828859328,
    "pue_avg": 1.1030147414087808,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14941851205807055,
    "soc_max": 0.5393607104620117,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1035.118669748138,
    "tes_discharge_kwh_th": 6224.467704421225,
    "tes_equivalent_cycles": 0.34580376135673474,
    "tes_charge_weighted_avg_price": 36.04886152635513,
    "tes_discharge_weighted_avg_price": 192.48234191057256,
    "tes_arbitrage_price_spread": 156.43348038421743,
    "charge_steps": 15,
    "discharge_steps": 15,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9737048032037882,
    "avg_mode_specific_plr": 0.9737048032037882,
    "weighted_avg_chiller_cop": 7.100008848756417,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000140458,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000140458,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2863.316371993309,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 5700.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.3651719298245613,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.041428937498646214,
    "solve_time_p95_s": 0.08411157499722322,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\dr_realtime_r0p15_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p2_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382219,
    "energy_cost": 42039.62708382219,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.05745822219,
    "cold_station_proxy_energy_cost": 2322.05745822219,
    "cold_station_proxy_grid_import_kwh": 31376.577326981555,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853115,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698155,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.2,
    "soc_max": 0.2,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.2,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229328,
    "avg_mode_specific_plr": 0.9739090266229328,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.033882674999858864,
    "solve_time_p95_s": 0.07744457499939017,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_soc0p2_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p2_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42022.28774689342,
    "energy_cost": 42022.28774689342,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2304.718121293413,
    "cold_station_proxy_energy_cost": 2304.718121293413,
    "cold_station_proxy_grid_import_kwh": 31272.119949076725,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456817.07994907675,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4504715168801596,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477160.67994907673,
    "cold_station_energy_kwh": 45160.67994907672,
    "pue_avg": 1.1045386109932331,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999507,
    "soc_max": 0.2520160900190974,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.044125000000000025,
    "soc_inventory_delta_kwh_th": -794.2500000000005,
    "tes_charge_kwh_th": 1166.8696942798329,
    "tes_discharge_kwh_th": 1562.0457054990366,
    "tes_equivalent_cycles": 0.0867803169721687,
    "tes_charge_weighted_avg_price": 34.73793763330021,
    "tes_discharge_weighted_avg_price": 195.36752433513013,
    "tes_arbitrage_price_spread": 160.6295867018299,
    "charge_steps": 14,
    "discharge_steps": 8,
    "idle_steps": 74,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 78,
    "first_discharge_timestamp": "2025-07-01 19:30:00",
    "avg_chiller_plr": 0.9713968241721195,
    "avg_mode_specific_plr": 0.9713968241721195,
    "weighted_avg_chiller_cop": 7.098231300730295,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000000003,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000003,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05527098333277536,
    "solve_time_p95_s": 0.19032037499346188,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_soc0p2_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382219,
    "energy_cost": 42039.62708382219,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.05745822219,
    "cold_station_proxy_energy_cost": 2322.05745822219,
    "cold_station_proxy_grid_import_kwh": 31376.577326981555,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853115,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698155,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229328,
    "avg_mode_specific_plr": 0.9739090266229328,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.033794088541526435,
    "solve_time_p95_s": 0.07700517499324633,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_soc0p5_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41898.70956429184,
    "energy_cost": 41898.70956429184,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2184.500988691843,
    "cold_station_proxy_energy_cost": 2184.500988691843,
    "cold_station_proxy_grid_import_kwh": 30640.275261654886,
    "cold_station_proxy_pv_spill_kwh": 6475.41,
    "grid_import_kwh": 456164.8652616549,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4570726013670595,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476508.4652616549,
    "cold_station_energy_kwh": 44508.465261654885,
    "pue_avg": 1.1030288547723495,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14999999999994182,
    "soc_max": 0.5264249994523035,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 735.5648027706006,
    "tes_discharge_kwh_th": 5969.911553543099,
    "tes_equivalent_cycles": 0.33166175297461664,
    "tes_charge_weighted_avg_price": 38.1024278306354,
    "tes_discharge_weighted_avg_price": 192.25513261151724,
    "tes_arbitrage_price_spread": 154.15270478088183,
    "charge_steps": 13,
    "discharge_steps": 14,
    "idle_steps": 69,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9738539208465989,
    "avg_mode_specific_plr": 0.9738539208465989,
    "weighted_avg_chiller_cop": 7.10012343622588,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.1000000000017609,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.1000000000017609,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.050668775000607034,
    "solve_time_p95_s": 0.19633805000194116,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_soc0p5_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p8_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382219,
    "energy_cost": 42039.62708382219,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.05745822219,
    "cold_station_proxy_energy_cost": 2322.05745822219,
    "cold_station_proxy_grid_import_kwh": 31376.577326981555,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853115,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698155,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.8,
    "soc_max": 0.8,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.8,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229328,
    "avg_mode_specific_plr": 0.9739090266229328,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03502059583388473,
    "solve_time_p95_s": 0.07950557500225841,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_soc0p8_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_soc0p8_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41821.17306056819,
    "energy_cost": 41821.17306056819,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2106.964484968187,
    "cold_station_proxy_energy_cost": 2106.964484968187,
    "cold_station_proxy_grid_import_kwh": 30027.49809358815,
    "cold_station_proxy_pv_spill_kwh": 6475.41,
    "grid_import_kwh": 455552.0880935881,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.46345326576556367,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475895.6880935881,
    "cold_station_energy_kwh": 43895.68809358815,
    "pue_avg": 1.101610389105528,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14999999999999997,
    "soc_max": 0.8,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.6441250000000001,
    "soc_inventory_delta_kwh_th": -11594.250000000002,
    "tes_charge_kwh_th": 233.61702127659532,
    "tes_discharge_kwh_th": 10321.890222249174,
    "tes_equivalent_cycles": 0.5734383456805097,
    "tes_charge_weighted_avg_price": 56.995901639344225,
    "tes_discharge_weighted_avg_price": 186.2320474747739,
    "tes_arbitrage_price_spread": 129.23614583542968,
    "charge_steps": 7,
    "discharge_steps": 19,
    "idle_steps": 70,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 71,
    "first_discharge_timestamp": "2025-07-01 17:45:00",
    "avg_chiller_plr": 0.9588668303761135,
    "avg_mode_specific_plr": 0.9588668303761135,
    "weighted_avg_chiller_cop": 7.08844763507646,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.07932273020863552,
    "solve_time_p95_s": 0.3065271000050416,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_soc0p8_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h6_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42624.22375240212,
    "energy_cost": 42624.22375240212,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2815.504111602115,
    "cold_station_proxy_energy_cost": 2815.504111602115,
    "cold_station_proxy_grid_import_kwh": 29443.481283387606,
    "cold_station_proxy_pv_spill_kwh": 6075.94,
    "grid_import_kwh": 455367.5412833876,
    "peak_grid_kw": 21049.2,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.46540994818937775,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475711.1412833876,
    "cold_station_energy_kwh": 43711.14128338761,
    "pue_avg": 1.101183197415249,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9466553224832202,
    "avg_mode_specific_plr": 0.9466553224832202,
    "weighted_avg_chiller_cop": 7.083233051603611,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.75,
      "0": 0.75,
      "2": 14.5
    },
    "mode_switch_count": 9,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05816469062468362,
    "solve_time_p95_s": 0.12702717499996652,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_h6_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h6_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42530.06838286355,
    "energy_cost": 42530.06838286355,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2793.453742063549,
    "cold_station_proxy_energy_cost": 2793.453742063549,
    "cold_station_proxy_grid_import_kwh": 28976.597849620088,
    "cold_station_proxy_pv_spill_kwh": 6512.94,
    "grid_import_kwh": 454463.6578496201,
    "peak_grid_kw": 21049.2,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.47523716822661527,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 474807.2578496201,
    "cold_station_energy_kwh": 42807.25784962009,
    "pue_avg": 1.0990908746518984,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14006714732654685,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15,
    "soc_delta": -0.35,
    "soc_inventory_delta_kwh_th": -6300.0,
    "tes_charge_kwh_th": 432.25364729554474,
    "tes_discharge_kwh_th": 5926.850641014464,
    "tes_equivalent_cycles": 0.3292694800563591,
    "tes_charge_weighted_avg_price": 115.64564309007994,
    "tes_discharge_weighted_avg_price": 148.3803851753158,
    "tes_arbitrage_price_spread": 32.734742085235865,
    "charge_steps": 15,
    "discharge_steps": 19,
    "idle_steps": 62,
    "charge_discharge_switch_count": 5,
    "first_discharge_step": 35,
    "first_discharge_timestamp": "2025-07-01 08:45:00",
    "avg_chiller_plr": 0.9689819966486948,
    "avg_mode_specific_plr": 0.9689819966486948,
    "weighted_avg_chiller_cop": 7.096363355403803,
    "time_in_high_plr_region": 14.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.25,
    "time_in_each_mode": {
      "-1": 9.75,
      "2": 14.25
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000000009,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000009,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.05259159166689642,
    "solve_time_p95_s": 0.14203127499422408,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_h6_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h12_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42039.62708382219,
    "energy_cost": 42039.62708382219,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2322.05745822219,
    "cold_station_proxy_energy_cost": 2322.05745822219,
    "cold_station_proxy_grid_import_kwh": 31376.577326981555,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456921.53732698155,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44943197350853115,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477265.1373269815,
    "cold_station_energy_kwh": 45265.13732698155,
    "pue_avg": 1.104780410479124,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9739090266229328,
    "avg_mode_specific_plr": 0.9739090266229328,
    "weighted_avg_chiller_cop": 7.100165773582983,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.03412916250135822,
    "solve_time_p95_s": 0.0769262499998149,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_h12_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h12_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41924.891898504735,
    "energy_cost": 41924.891898504735,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2207.322272904736,
    "cold_station_proxy_energy_cost": 2207.322272904736,
    "cold_station_proxy_grid_import_kwh": 30681.752149686876,
    "cold_station_proxy_pv_spill_kwh": 6455.04,
    "grid_import_kwh": 456226.7121496869,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.456438355910032,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476570.31214968686,
    "cold_station_energy_kwh": 44570.31214968687,
    "pue_avg": 1.1031720188650158,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1499999999999998,
    "soc_max": 0.5350889721319829,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 910.0531914893625,
    "tes_discharge_kwh_th": 6116.219448485464,
    "tes_equivalent_cycles": 0.3397899693603036,
    "tes_charge_weighted_avg_price": 36.27196212519742,
    "tes_discharge_weighted_avg_price": 191.93134011941393,
    "tes_arbitrage_price_spread": 155.65937799421653,
    "charge_steps": 13,
    "discharge_steps": 14,
    "idle_steps": 69,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 74,
    "first_discharge_timestamp": "2025-07-01 18:30:00",
    "avg_chiller_plr": 0.9571984643984339,
    "avg_mode_specific_plr": 0.9571984643984339,
    "weighted_avg_chiller_cop": 7.087127686937287,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.1000000000000012,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.1000000000000012,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.06075890729183205,
    "solve_time_p95_s": 0.2187623749996419,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_h12_mpc_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h24_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41488.077582977334,
    "energy_cost": 41488.077582977334,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1783.9521573773318,
    "cold_station_proxy_energy_cost": 1783.9521573773318,
    "cold_station_proxy_grid_import_kwh": 34110.589180850424,
    "cold_station_proxy_pv_spill_kwh": 6536.52,
    "grid_import_kwh": 459574.0691808504,
    "peak_grid_kw": 21090.000000000335,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.42455320443945993,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479917.66918085044,
    "cold_station_energy_kwh": 47917.669180850426,
    "pue_avg": 1.110920530511228,
    "pue_p95": 1.1716666666666682,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 26.995912500000003,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9926984682556272,
    "avg_mode_specific_plr": 0.9926984682556272,
    "weighted_avg_chiller_cop": 7.115241475181358,
    "time_in_high_plr_region": 15.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.75,
    "time_in_each_mode": {
      "-1": 8.25,
      "0": 0.25,
      "2": 15.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.24799338854169642,
    "solve_time_p95_s": 0.48748692500885227,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_h24_mpc_no_tes"
  },
  {
    "scenario_id": "robust_base_cp20_h24_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41295.2795854601,
    "energy_cost": 41295.2795854601,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1661.832688026167,
    "cold_station_proxy_energy_cost": 1661.832688026167,
    "cold_station_proxy_grid_import_kwh": 34190.475697454094,
    "cold_station_proxy_pv_spill_kwh": 7270.613562173593,
    "grid_import_kwh": 458919.8621352805,
    "peak_grid_kw": 21090.000000000204,
    "peak_slack_max_kw": 0.0,
    "peak_slack_step_count": 0,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4304297459583314,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479263.4621352805,
    "cold_station_energy_kwh": 47263.4621352805,
    "pue_avg": 1.1094061623501863,
    "pue_p95": 1.1716666666666709,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 8.881784197001252e-16,
    "max_temp_c": 27.0,
    "soc_min": 0.15000000000001668,
    "soc_max": 0.85,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.27282280101598727,
    "soc_delta": -0.22717719898401273,
    "soc_inventory_delta_kwh_th": -4089.189581712229,
    "tes_charge_kwh_th": 9295.340174243305,
    "tes_discharge_kwh_th": 11245.627907844337,
    "tes_equivalent_cycles": 0.624757105991352,
    "tes_charge_weighted_avg_price": 42.72461874536879,
    "tes_discharge_weighted_avg_price": 186.58294696381552,
    "tes_arbitrage_price_spread": 143.85832821844673,
    "charge_steps": 37,
    "discharge_steps": 19,
    "idle_steps": 40,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 70,
    "first_discharge_timestamp": "2025-07-01 17:30:00",
    "avg_chiller_plr": 0.985301450804834,
    "avg_mode_specific_plr": 0.985301450804834,
    "weighted_avg_chiller_cop": 7.108827401656755,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 8.5,
      "2": 15.5
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000012821,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000012821,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 0,
    "dr_requested_reduction_kwh": 0.0,
    "dr_served_reduction_kwh": 0.0,
    "dr_response_rate_avg": 0.0,
    "dr_revenue_cny": 0.0,
    "solve_time_avg_s": 0.1333629854167763,
    "solve_time_p95_s": 0.6892186000040965,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_base_cp20_h24_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p2_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.2,
    "soc_max": 0.2,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.2,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.02788641249981083,
    "solve_time_p95_s": 0.07592264999038889,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_soc0p2_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p2_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42065.15219785301,
    "energy_cost": 42065.15219785301,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2301.9138722530024,
    "cold_station_proxy_energy_cost": 2301.9138722530024,
    "cold_station_proxy_grid_import_kwh": 31128.010863983276,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456949.7508639833,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.449152019268616,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477293.3508639833,
    "cold_station_energy_kwh": 45293.35086398327,
    "pue_avg": 1.1048457195925538,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.15,
    "soc_max": 0.2610804592356801,
    "soc_violation_count": 0,
    "initial_soc": 0.2,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.044125000000000025,
    "soc_inventory_delta_kwh_th": -794.2500000000005,
    "tes_charge_kwh_th": 1391.8696942788893,
    "tes_discharge_kwh_th": 1750.353082226907,
    "tes_equivalent_cycles": 0.09724183790149483,
    "tes_charge_weighted_avg_price": 39.24839149134938,
    "tes_discharge_weighted_avg_price": 178.37972438276068,
    "tes_arbitrage_price_spread": 139.13133289141132,
    "charge_steps": 16,
    "discharge_steps": 8,
    "idle_steps": 72,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 78,
    "first_discharge_timestamp": "2025-07-01 19:30:00",
    "avg_chiller_plr": 0.9567300845452956,
    "avg_mode_specific_plr": 0.9567300845452956,
    "weighted_avg_chiller_cop": 7.086756383489136,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.75,
      "2": 15.25
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000000084,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000084,
    "tes_discharge_during_peak_cap_violation_kwh_th": 112.5,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.05253801874899485,
    "solve_time_p95_s": 0.2063871500067762,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_soc0p2_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p5_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.027818414583634876,
    "solve_time_p95_s": 0.07584775000213995,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_soc0p5_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p5_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41903.07943418686,
    "energy_cost": 41903.07943418686,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2154.6193335868534,
    "cold_station_proxy_energy_cost": 2154.6193335868534,
    "cold_station_proxy_grid_import_kwh": 30459.174321625418,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456191.34932162537,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4568007892651062,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476534.9493216254,
    "cold_station_energy_kwh": 44534.94932162542,
    "pue_avg": 1.1030901604667254,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 1.0658141036401503e-14,
    "max_temp_c": 27.000000000000043,
    "soc_min": 0.14999999999930022,
    "soc_max": 0.5301979807468177,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 848.0648027828801,
    "tes_discharge_kwh_th": 6066.634003353476,
    "tes_equivalent_cycles": 0.33703522240852646,
    "tes_charge_weighted_avg_price": 36.894945658241404,
    "tes_discharge_weighted_avg_price": 192.70953647245847,
    "tes_arbitrage_price_spread": 155.81459081421707,
    "charge_steps": 14,
    "discharge_steps": 15,
    "idle_steps": 67,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9745016587576839,
    "avg_mode_specific_plr": 0.9745016587576839,
    "weighted_avg_chiller_cop": 7.100620817666778,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000021533,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 3.637978807091713e-12,
    "max_signed_valve_du": 0.10000000000021533,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2725.008449023548,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.04297169374952622,
    "solve_time_p95_s": 0.08174834999954328,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_soc0p5_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p8_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.8,
    "soc_max": 0.8,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.8,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.027632803125622257,
    "solve_time_p95_s": 0.07849915000042529,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_soc0p8_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_soc0p8_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41790.69902871079,
    "energy_cost": 41790.69902871079,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2067.0341243107946,
    "cold_station_proxy_energy_cost": 2067.0341243107946,
    "cold_station_proxy_grid_import_kwh": 29953.07087607061,
    "cold_station_proxy_pv_spill_kwh": 6461.43,
    "grid_import_kwh": 455491.6408760706,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4640923511180121,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475835.24087607063,
    "cold_station_energy_kwh": 43835.24087607061,
    "pue_avg": 1.1014704649909042,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1424252475446353,
    "soc_max": 0.811125181557338,
    "soc_violation_count": 0,
    "initial_soc": 0.8,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.6441250000000001,
    "soc_inventory_delta_kwh_th": -11594.250000000002,
    "tes_charge_kwh_th": 717.500173397355,
    "tes_discharge_kwh_th": 10742.603520770732,
    "tes_equivalent_cycles": 0.5968113067094851,
    "tes_charge_weighted_avg_price": 49.132412365923514,
    "tes_discharge_weighted_avg_price": 184.43226882996964,
    "tes_arbitrage_price_spread": 135.29985646404612,
    "charge_steps": 11,
    "discharge_steps": 23,
    "idle_steps": 62,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 66,
    "first_discharge_timestamp": "2025-07-01 16:30:00",
    "avg_chiller_plr": 0.9758730376690702,
    "avg_mode_specific_plr": 0.9758730376690702,
    "weighted_avg_chiller_cop": 7.101671914990482,
    "time_in_high_plr_region": 14.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.5,
    "time_in_each_mode": {
      "-1": 9.5,
      "2": 14.5
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000011056,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000011056,
    "tes_discharge_during_peak_cap_violation_kwh_th": 5688.684991596024,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.04092488854136415,
    "solve_time_p95_s": 0.06426782500420813,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_soc0p8_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h6_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42624.48226010006,
    "energy_cost": 42624.48226010006,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2829.206819300064,
    "cold_station_proxy_energy_cost": 2829.206819300064,
    "cold_station_proxy_grid_import_kwh": 29243.59255517463,
    "cold_station_proxy_pv_spill_kwh": 6157.42,
    "grid_import_kwh": 455086.1725551746,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4684252024151131,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 475429.77255517466,
    "cold_station_energy_kwh": 43429.772555174626,
    "pue_avg": 1.1005318809147562,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 17,
    "temp_violation_degree_hours": 0.4195964244323296,
    "max_temp_c": 27.172910255274584,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9660961321489625,
    "avg_mode_specific_plr": 0.9660961321489625,
    "weighted_avg_chiller_cop": 7.097623974215605,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "0": 0.5,
      "2": 14.25
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.03842475208299826,
    "solve_time_p95_s": 0.11946645000352873,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_h6_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h6_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42535.305367420515,
    "energy_cost": 42535.305367420515,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2812.134926620516,
    "cold_station_proxy_energy_cost": 2812.134926620516,
    "cold_station_proxy_grid_import_kwh": 28760.898450849592,
    "cold_station_proxy_pv_spill_kwh": 6594.42,
    "grid_import_kwh": 454166.4784508496,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.47855945557760826,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 474510.0784508496,
    "cold_station_energy_kwh": 42510.07845084959,
    "pue_avg": 1.0984029593769666,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 14,
    "temp_violation_degree_hours": 0.2255305512867647,
    "max_temp_c": 27.125405308550228,
    "soc_min": 0.04999999999999994,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.09985692855768105,
    "soc_delta": -0.400143071442319,
    "soc_inventory_delta_kwh_th": -7202.575285961741,
    "tes_charge_kwh_th": 1559.067964176353,
    "tes_discharge_kwh_th": 7742.75293074058,
    "tes_equivalent_cycles": 0.4301529405966989,
    "tes_charge_weighted_avg_price": 78.51147305827729,
    "tes_discharge_weighted_avg_price": 158.39918322754045,
    "tes_arbitrage_price_spread": 79.88771016926316,
    "charge_steps": 19,
    "discharge_steps": 23,
    "idle_steps": 54,
    "charge_discharge_switch_count": 3,
    "first_discharge_step": 35,
    "first_discharge_timestamp": "2025-07-01 08:45:00",
    "avg_chiller_plr": 0.9806761093292515,
    "avg_mode_specific_plr": 0.9806761093292515,
    "weighted_avg_chiller_cop": 7.105332492449748,
    "time_in_high_plr_region": 14.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.0,
    "time_in_each_mode": {
      "-1": 10.0,
      "2": 14.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000000013,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000000013,
    "tes_discharge_during_peak_cap_violation_kwh_th": 1976.8398669548833,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.04708911458419607,
    "solve_time_p95_s": 0.13620510001055663,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_h6_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h12_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 42051.669040245535,
    "energy_cost": 42051.669040245535,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2288.4307146455353,
    "cold_station_proxy_energy_cost": 2288.4307146455353,
    "cold_station_proxy_grid_import_kwh": 31172.778881062433,
    "cold_station_proxy_pv_spill_kwh": 6178.26,
    "grid_import_kwh": 456994.5188810624,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.44870851508789544,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 477338.11888106243,
    "cold_station_energy_kwh": 45338.11888106243,
    "pue_avg": 1.1049493492617186,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9756642347537862,
    "avg_mode_specific_plr": 0.9756642347537862,
    "weighted_avg_chiller_cop": 7.101512048027093,
    "time_in_high_plr_region": 15.0,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.0,
    "time_in_each_mode": {
      "-1": 9.0,
      "2": 15.0
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.02773089791723275,
    "solve_time_p95_s": 0.07731502500610077,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_h12_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h12_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41913.55133490293,
    "energy_cost": 41913.55133490293,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 2165.0912343029236,
    "cold_station_proxy_energy_cost": 2165.0912343029236,
    "cold_station_proxy_grid_import_kwh": 30426.593288593285,
    "cold_station_proxy_pv_spill_kwh": 6267.825,
    "grid_import_kwh": 456158.7682885933,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.45713522183974226,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 476502.3682885933,
    "cold_station_energy_kwh": 44502.36828859328,
    "pue_avg": 1.1030147414087808,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.14941851205807055,
    "soc_max": 0.5393607104620117,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.15587499999999999,
    "soc_delta": -0.344125,
    "soc_inventory_delta_kwh_th": -6194.25,
    "tes_charge_kwh_th": 1035.118669748138,
    "tes_discharge_kwh_th": 6224.467704421225,
    "tes_equivalent_cycles": 0.34580376135673474,
    "tes_charge_weighted_avg_price": 36.04886152635513,
    "tes_discharge_weighted_avg_price": 192.48234191057256,
    "tes_arbitrage_price_spread": 156.43348038421743,
    "charge_steps": 15,
    "discharge_steps": 15,
    "idle_steps": 66,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 73,
    "first_discharge_timestamp": "2025-07-01 18:15:00",
    "avg_chiller_plr": 0.9737048032037882,
    "avg_mode_specific_plr": 0.9737048032037882,
    "weighted_avg_chiller_cop": 7.100008848756417,
    "time_in_high_plr_region": 14.75,
    "low_plr_hours": 0.0,
    "high_plr_hours": 14.75,
    "time_in_each_mode": {
      "-1": 9.25,
      "2": 14.75
    },
    "mode_switch_count": 7,
    "max_signed_du": 0.10000000000140458,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000140458,
    "tes_discharge_during_peak_cap_violation_kwh_th": 2863.316371993309,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.04090921041688489,
    "solve_time_p95_s": 0.08346055000220076,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_h12_mpc_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h24_mpc_no_tes",
    "controller_type": "mpc_no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41476.95166461756,
    "energy_cost": 41476.95166461756,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1772.8262390175569,
    "cold_station_proxy_energy_cost": 1772.8262390175569,
    "cold_station_proxy_grid_import_kwh": 34073.946504053994,
    "cold_station_proxy_pv_spill_kwh": 6536.52,
    "grid_import_kwh": 459537.426504054,
    "peak_grid_kw": 21090.000000000273,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4248781090413245,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479881.026504054,
    "cold_station_energy_kwh": 47881.02650405399,
    "pue_avg": 1.1108357095001251,
    "pue_p95": 1.1716666666666697,
    "temp_violation_count": 2,
    "temp_violation_degree_hours": 0.004080107169466274,
    "max_temp_c": 27.008194591362813,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.5,
    "soc_delta": 0.0,
    "soc_inventory_delta_kwh_th": 0.0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "tes_charge_weighted_avg_price": null,
    "tes_discharge_weighted_avg_price": null,
    "tes_arbitrage_price_spread": null,
    "charge_steps": 0,
    "discharge_steps": 0,
    "idle_steps": 96,
    "charge_discharge_switch_count": 0,
    "first_discharge_step": null,
    "first_discharge_timestamp": null,
    "avg_chiller_plr": 0.9996747778255828,
    "avg_mode_specific_plr": 0.9996747778255828,
    "weighted_avg_chiller_cop": 7.119502736844235,
    "time_in_high_plr_region": 15.5,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.5,
    "time_in_each_mode": {
      "-1": 8.5,
      "2": 15.5
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.0,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.0,
    "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.03796604374989935,
    "solve_time_p95_s": 0.06329137499415083,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_h24_mpc_no_tes"
  },
  {
    "scenario_id": "robust_dr_day_ahead_10_h24_mpc_tes",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 41297.920595999996,
    "energy_cost": 41297.920595999996,
    "demand_charge_cost": 0.0,
    "cold_station_proxy_total_cost": 1661.5079316000001,
    "cold_station_proxy_energy_cost": 1661.5079316000001,
    "cold_station_proxy_grid_import_kwh": 34018.71,
    "cold_station_proxy_pv_spill_kwh": 7239.8099999999995,
    "grid_import_kwh": 458778.9,
    "peak_grid_kw": 21090.0,
    "peak_slack_max_kw": 900.0,
    "peak_slack_step_count": 8,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_spill_reduction_vs_no_tes": null,
    "tes_charge_during_pv_surplus_kwh_th": 0.0,
    "soc_headroom_before_pv_hours": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.4317173324844819,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 479122.5,
    "cold_station_energy_kwh": 47122.5,
    "pue_avg": 1.109079861111111,
    "pue_p95": 1.1716666666666666,
    "temp_violation_count": 0,
    "temp_violation_degree_hours": 0.0,
    "max_temp_c": 27.0,
    "soc_min": 0.1403722771459955,
    "soc_max": 0.8512762760632971,
    "soc_violation_count": 0,
    "initial_soc": 0.5,
    "final_soc_after_last_update": 0.27915680339250926,
    "soc_delta": -0.22084319660749074,
    "soc_inventory_delta_kwh_th": -3975.1775389348336,
    "tes_charge_kwh_th": 9623.564196592053,
    "tes_discharge_kwh_th": 11431.040541832992,
    "tes_equivalent_cycles": 0.6350578078796106,
    "tes_charge_weighted_avg_price": 43.97859494134881,
    "tes_discharge_weighted_avg_price": 186.23304803543536,
    "tes_arbitrage_price_spread": 142.25445309408656,
    "charge_steps": 37,
    "discharge_steps": 21,
    "idle_steps": 38,
    "charge_discharge_switch_count": 2,
    "first_discharge_step": 32,
    "first_discharge_timestamp": "2025-07-01 08:00:00",
    "avg_chiller_plr": 1.0,
    "avg_mode_specific_plr": 1.0,
    "weighted_avg_chiller_cop": 7.119741100323624,
    "time_in_high_plr_region": 15.25,
    "low_plr_hours": 0.0,
    "high_plr_hours": 15.25,
    "time_in_each_mode": {
      "-1": 8.75,
      "2": 15.25
    },
    "mode_switch_count": 5,
    "max_signed_du": 0.10000000000017972,
    "signed_valve_violation_count": 0,
    "physical_consistency_violation_count": 0,
    "max_chiller_supply_deficit_kw_th": 0.0,
    "max_signed_valve_du": 0.10000000000017972,
    "tes_discharge_during_peak_cap_violation_kwh_th": 6074.036596667051,
    "dr_event_count": 1,
    "dr_requested_reduction_kwh": 3800.0,
    "dr_served_reduction_kwh": 2081.4799999999996,
    "dr_response_rate_avg": 0.547757894736842,
    "dr_revenue_cny": 6244.439999999999,
    "solve_time_avg_s": 0.06103276145813652,
    "solve_time_p95_s": 0.12251717500112136,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\china_tou_dr_pilot_20260506\\robust_dr_day_ahead_10_h24_mpc_tes"
  }
]