{
  "scenario_id": "tou_full_flat_hot_direct_no_tes",
  "controller_type": "no_tes",
  "closed_loop_steps": 2880,
  "dt_hours": 0.25,
  "total_cost": 1289412.4439891211,
  "energy_cost": 1289412.4439891211,
  "demand_charge_cost": 0.0,
  "cold_station_proxy_total_cost": 126720.78110983374,
  "cold_station_proxy_energy_cost": 126720.78110983374,
  "cold_station_proxy_grid_import_kwh": 1402583.1679550502,
  "cold_station_proxy_pv_spill_kwh": 35453.10930034191,
  "grid_import_kwh": 14327130.058654709,
  "peak_grid_kw": 21011.249999999996,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 386724.95999999996,
  "pv_used_kwh": 386724.95999999996,
  "pv_spill_kwh": 0.0,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 0.0,
  "soc_headroom_before_pv_hours": 0.0,
  "pv_self_consumption_ratio": 1.0,
  "pv_load_coverage_ratio": 0.22049995916802562,
  "it_energy_kwh": 12960000.0,
  "facility_energy_kwh": 14713855.01865471,
  "cold_station_energy_kwh": 1753855.0186547083,
  "pue_avg": 1.1353283193406412,
  "pue_p95": 1.1670221797999407,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 26.5,
  "soc_min": 0.5,
  "soc_max": 0.5,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.5,
  "soc_delta": 0.0,
  "soc_inventory_delta_kwh_th": 0.0,
  "tes_charge_kwh_th": 0.0,
  "tes_discharge_kwh_th": 0.0,
  "tes_equivalent_cycles": 0.0,
  "tes_charge_weighted_avg_price": null,
  "tes_discharge_weighted_avg_price": null,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 0,
  "discharge_steps": 0,
  "idle_steps": 2880,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": null,
  "first_discharge_timestamp": null,
  "avg_chiller_plr": 0.8542794955465476,
  "avg_mode_specific_plr": 0.8542794955465476,
  "weighted_avg_chiller_cop": 6.883230362935442,
  "time_in_high_plr_region": 566.5,
  "low_plr_hours": 0.0,
  "high_plr_hours": 566.5,
  "time_in_each_mode": {
    "-1": 4.25,
    "0": 0.25,
    "1": 187.5,
    "2": 528.0
  },
  "mode_switch_count": 62,
  "max_signed_du": 0.0,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.0,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "dr_event_count": 0,
  "dr_requested_reduction_kwh": 0.0,
  "dr_served_reduction_kwh": 0.0,
  "dr_response_rate_avg": 0.0,
  "dr_revenue_cny": 0.0,
  "solve_time_avg_s": 0.0,
  "solve_time_p95_s": 0.0,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}