{
  "scenario_id": "tou_screen_g0p5_cp0p2_hot_mpc_no_tes",
  "controller_type": "mpc_no_tes",
  "closed_loop_steps": 2880,
  "dt_hours": 0.25,
  "total_cost": 1302403.7211617748,
  "energy_cost": 1302403.7211617748,
  "demand_charge_cost": 0.0,
  "cold_station_proxy_total_cost": 113495.97555997482,
  "cold_station_proxy_energy_cost": 113495.97555997482,
  "cold_station_proxy_grid_import_kwh": 1451350.7298909123,
  "cold_station_proxy_pv_spill_kwh": 124702.60937010194,
  "grid_import_kwh": 14286648.120520812,
  "peak_grid_kw": 21090.000000000102,
  "peak_slack_max_kw": 0.0,
  "peak_slack_step_count": 0,
  "pv_actual_kwh": 386724.95999999996,
  "pv_used_kwh": 386724.95999999996,
  "pv_spill_kwh": 0.0,
  "pv_spill_reduction_vs_no_tes": null,
  "tes_charge_during_pv_surplus_kwh_th": 0.0,
  "soc_headroom_before_pv_hours": 0.0,
  "pv_self_consumption_ratio": 1.0,
  "pv_load_coverage_ratio": 0.22570972101560507,
  "it_energy_kwh": 12960000.0,
  "facility_energy_kwh": 14673373.080520809,
  "cold_station_energy_kwh": 1713373.0805208103,
  "pue_avg": 1.1322047130031487,
  "pue_p95": 1.1716666666666682,
  "temp_violation_count": 0,
  "temp_violation_degree_hours": 0.0,
  "max_temp_c": 27.0,
  "soc_min": 0.5,
  "soc_max": 0.5,
  "soc_violation_count": 0,
  "initial_soc": 0.5,
  "final_soc_after_last_update": 0.5,
  "soc_delta": 0.0,
  "soc_inventory_delta_kwh_th": 0.0,
  "tes_charge_kwh_th": 0.0,
  "tes_discharge_kwh_th": 0.0,
  "tes_equivalent_cycles": 0.0,
  "tes_charge_weighted_avg_price": null,
  "tes_discharge_weighted_avg_price": null,
  "tes_arbitrage_price_spread": null,
  "charge_steps": 0,
  "discharge_steps": 0,
  "idle_steps": 2880,
  "charge_discharge_switch_count": 0,
  "first_discharge_step": null,
  "first_discharge_timestamp": null,
  "avg_chiller_plr": 0.9758856321236246,
  "avg_mode_specific_plr": 0.9758856321236246,
  "weighted_avg_chiller_cop": 7.101681555796818,
  "time_in_high_plr_region": 566.75,
  "low_plr_hours": 0.0,
  "high_plr_hours": 566.75,
  "time_in_each_mode": {
    "-1": 153.25,
    "2": 566.75
  },
  "mode_switch_count": 121,
  "max_signed_du": 0.0,
  "signed_valve_violation_count": 0,
  "physical_consistency_violation_count": 0,
  "max_chiller_supply_deficit_kw_th": 0.0,
  "max_signed_valve_du": 0.0,
  "tes_discharge_during_peak_cap_violation_kwh_th": 0.0,
  "dr_event_count": 0,
  "dr_requested_reduction_kwh": 0.0,
  "dr_served_reduction_kwh": 0.0,
  "dr_response_rate_avg": 0.0,
  "dr_revenue_cny": 0.0,
  "solve_time_avg_s": 0.06117496281246228,
  "solve_time_p95_s": 0.18166078999347518,
  "optimal_rate": 1.0,
  "feasible_rate": 1.0,
  "fallback_count": 0,
  "has_nan": false
}