{
  "controller": "io_coupled_mpc",
  "steps": 2880,
  "record_start_step": 8640,
  "first_timestamp": "2024-04-01 00:00:00",
  "last_timestamp": "2024-04-30 23:45:00",
  "exit_code": 0,
  "elapsed_s": 434.2851035000058,
  "fallback_count": 0,
  "facility_energy_kwh": 7208859.810772422,
  "pv_adjusted_grid_kwh": 6390634.5307724215,
  "pv_adjusted_cost": 549473.3454809915,
  "peak_facility_kw": 10842.61394886116,
  "peak_grid_kw": 10842.61394886116,
  "tes_charge_energy_kwh_th": 430894.02579692705,
  "tes_discharge_energy_kwh_th": 289090.47901978524,
  "soc_min": 0.0,
  "soc_max": 0.6861099860521839,
  "soc_final": 0.17413813699728276,
  "zone_temp_min_c": 25.14660842693482,
  "zone_temp_max_c": 32.98595407981013,
  "temp_violation_threshold_c": 27.0,
  "temp_violation_degree_hours_27c": 467.3037113768414,
  "valid_comfort_flag": false,
  "tes_set_mismatch_count": 0,
  "ite_set_mismatch_count": 0,
  "chiller_t_set_mismatch_count": 0,
  "safety_override_count": 1671,
  "temp_guard_charge_block_count": 1603,
  "actual_vs_predicted_chiller_power_mae_kw": 633.9635371983974,
  "tes_use_response_count": 178,
  "tes_source_response_count": 1058
}