{
  "controller": "no_mpc",
  "steps": 2880,
  "record_start_step": 8640,
  "first_timestamp": "2024-04-01 00:00:00",
  "last_timestamp": "2024-04-30 23:45:00",
  "exit_code": 0,
  "elapsed_s": 296.8395007000072,
  "fallback_count": 0,
  "facility_energy_kwh": 7258566.220001824,
  "pv_adjusted_grid_kwh": 6440340.940001824,
  "pv_adjusted_cost": 556585.8751617505,
  "peak_facility_kw": 10346.166940958932,
  "peak_grid_kw": 10344.726891158141,
  "tes_charge_energy_kwh_th": 0.0,
  "tes_discharge_energy_kwh_th": 0.0,
  "soc_min": 0.0,
  "soc_max": 0.009558104850363689,
  "soc_final": 0.0,
  "zone_temp_min_c": 25.147568967039515,
  "zone_temp_max_c": 29.126767640182933,
  "temp_violation_threshold_c": 27.0,
  "temp_violation_degree_hours_27c": 386.1742146448858,
  "valid_comfort_flag": false,
  "tes_set_mismatch_count": 0,
  "ite_set_mismatch_count": 0,
  "chiller_t_set_mismatch_count": 0,
  "safety_override_count": 0,
  "temp_guard_charge_block_count": 0,
  "actual_vs_predicted_chiller_power_mae_kw": 2068.817696497194,
  "tes_use_response_count": 0,
  "tes_source_response_count": 0
}