{
  "controller": "tes_only_mpc",
  "steps": 2880,
  "record_start_step": 17376,
  "first_timestamp": "2024-07-01 00:00:00",
  "last_timestamp": "2024-07-30 23:45:00",
  "exit_code": 0,
  "elapsed_s": 436.1131098999758,
  "fallback_count": 0,
  "facility_energy_kwh": 7101340.446073356,
  "pv_adjusted_grid_kwh": 6714615.486073356,
  "pv_adjusted_cost": 614320.4805617582,
  "peak_facility_kw": 10769.754058264767,
  "peak_grid_kw": 10728.153464088786,
  "tes_charge_energy_kwh_th": 929490.4016905066,
  "tes_discharge_energy_kwh_th": 678504.6072516153,
  "soc_min": 0.0,
  "soc_max": 0.6768336740135968,
  "soc_final": 0.23824252505220847,
  "zone_temp_min_c": 25.367876673484492,
  "zone_temp_max_c": 33.372127478802845,
  "temp_violation_threshold_c": 27.0,
  "temp_violation_degree_hours_27c": 551.4382590525005,
  "valid_comfort_flag": false,
  "tes_set_mismatch_count": 0,
  "ite_set_mismatch_count": 0,
  "chiller_t_set_mismatch_count": 0,
  "safety_override_count": 0,
  "temp_guard_charge_block_count": 0,
  "actual_vs_predicted_chiller_power_mae_kw": 673.1156898631353,
  "tes_use_response_count": 407,
  "tes_source_response_count": 2455
}