{
  "controller": "io_coupled_mpc",
  "steps": 2880,
  "record_start_step": 0,
  "first_timestamp": "2024-01-01 00:00:00",
  "last_timestamp": "2024-01-30 23:45:00",
  "exit_code": 0,
  "elapsed_s": 416.89302840002347,
  "fallback_count": 0,
  "facility_energy_kwh": 5636869.282120099,
  "pv_adjusted_grid_kwh": 5345449.642120099,
  "pv_adjusted_cost": 485040.13931428094,
  "peak_facility_kw": 10832.239943953557,
  "peak_grid_kw": 10832.239943953557,
  "tes_charge_energy_kwh_th": 150306.51956618932,
  "tes_discharge_energy_kwh_th": 262424.01510410744,
  "soc_min": 0.05113344264483075,
  "soc_max": 1.0,
  "soc_final": 1.0,
  "zone_temp_min_c": 24.559293547441882,
  "zone_temp_max_c": 29.88533054599808,
  "temp_violation_threshold_c": 27.0,
  "temp_violation_degree_hours_27c": 159.42346651456114,
  "valid_comfort_flag": false,
  "tes_set_mismatch_count": 0,
  "ite_set_mismatch_count": 0,
  "chiller_t_set_mismatch_count": 0,
  "safety_override_count": 673,
  "temp_guard_charge_block_count": 161,
  "actual_vs_predicted_chiller_power_mae_kw": 433.8529327623936,
  "tes_use_response_count": 1268,
  "tes_source_response_count": 431
}