{
  "controller": "tes_only_mpc",
  "steps": 2880,
  "record_start_step": 0,
  "first_timestamp": "2024-01-01 00:00:00",
  "last_timestamp": "2024-01-30 23:45:00",
  "exit_code": 0,
  "elapsed_s": 439.490758800006,
  "fallback_count": 0,
  "facility_energy_kwh": 5618422.730090985,
  "pv_adjusted_grid_kwh": 5327003.090090986,
  "pv_adjusted_cost": 483166.33021640714,
  "peak_facility_kw": 10878.42221042119,
  "peak_grid_kw": 10874.334251579427,
  "tes_charge_energy_kwh_th": 178547.26403882523,
  "tes_discharge_energy_kwh_th": 274303.46046672494,
  "soc_min": 0.09180388503151603,
  "soc_max": 1.0,
  "soc_final": 1.0,
  "zone_temp_min_c": 24.55878632389682,
  "zone_temp_max_c": 29.77195449111678,
  "temp_violation_threshold_c": 27.0,
  "temp_violation_degree_hours_27c": 167.16949953934335,
  "valid_comfort_flag": false,
  "tes_set_mismatch_count": 0,
  "ite_set_mismatch_count": 0,
  "chiller_t_set_mismatch_count": 0,
  "safety_override_count": 0,
  "temp_guard_charge_block_count": 0,
  "actual_vs_predicted_chiller_power_mae_kw": 457.6656597274446,
  "tes_use_response_count": 1291,
  "tes_source_response_count": 596
}