[
  {
    "scenario_id": "baseline_no_tes",
    "controller_type": "no_tes",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46221.61107939751,
    "grid_import_kwh": 496328.3999999999,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.03937430323299888,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516672.0,
    "pue_avg": 1.196,
    "pue_p95": 1.219602804215501,
    "temp_violation_count": 34,
    "temp_violation_degree_hours": 10.375089469179956,
    "max_temp_c": 29.475558453648773,
    "soc_min": 0.5,
    "soc_max": 0.5,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 0.0,
    "tes_discharge_kwh_th": 0.0,
    "tes_equivalent_cycles": 0.0,
    "solve_time_avg_s": 0.0,
    "solve_time_p95_s": 0.0,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\baseline_no_tes"
  },
  {
    "scenario_id": "tes_mpc_perfect",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 45641.41554970697,
    "grid_import_kwh": 496357.2289995045,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.039372106368382676,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516700.8289995045,
    "pue_avg": 1.1960667337951494,
    "pue_p95": 1.2669172203655688,
    "temp_violation_count": 27,
    "temp_violation_degree_hours": 5.682198023320379,
    "max_temp_c": 28.737986234337694,
    "soc_min": 0.049999999999999975,
    "soc_max": 0.95,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 53370.51451018648,
    "tes_discharge_kwh_th": 51173.657416118076,
    "tes_equivalent_cycles": 2.842980967562115,
    "solve_time_avg_s": 0.26655103958273685,
    "solve_time_p95_s": 0.3405056749979849,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\tes_mpc_perfect"
  },
  {
    "scenario_id": "tes_mpc_pv_g05",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 45641.41554970697,
    "grid_import_kwh": 496357.2289995045,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.039372106368382676,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516700.8289995045,
    "pue_avg": 1.1960667337951494,
    "pue_p95": 1.2669172203655688,
    "temp_violation_count": 27,
    "temp_violation_degree_hours": 5.682198023320379,
    "max_temp_c": 28.737986234337694,
    "soc_min": 0.049999999999999975,
    "soc_max": 0.95,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 53370.51451018648,
    "tes_discharge_kwh_th": 51173.657416118076,
    "tes_equivalent_cycles": 2.842980967562115,
    "solve_time_avg_s": 0.2657178250004411,
    "solve_time_p95_s": 0.34009730001707794,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\tes_mpc_pv_g05"
  },
  {
    "scenario_id": "tes_mpc_pv_g10",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 45641.41554970697,
    "grid_import_kwh": 496357.2289995045,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.039372106368382676,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516700.8289995045,
    "pue_avg": 1.1960667337951494,
    "pue_p95": 1.2669172203655688,
    "temp_violation_count": 27,
    "temp_violation_degree_hours": 5.682198023320379,
    "max_temp_c": 28.737986234337694,
    "soc_min": 0.049999999999999975,
    "soc_max": 0.95,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 53370.51451018648,
    "tes_discharge_kwh_th": 51173.657416118076,
    "tes_equivalent_cycles": 2.842980967562115,
    "solve_time_avg_s": 0.2657346854178589,
    "solve_time_p95_s": 0.34893065000505885,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\tes_mpc_pv_g10"
  },
  {
    "scenario_id": "tes_mpc_pv_g20",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 45641.41554970697,
    "grid_import_kwh": 496357.2289995045,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.039372106368382676,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516700.8289995045,
    "pue_avg": 1.1960667337951494,
    "pue_p95": 1.2669172203655688,
    "temp_violation_count": 27,
    "temp_violation_degree_hours": 5.682198023320379,
    "max_temp_c": 28.737986234337694,
    "soc_min": 0.049999999999999975,
    "soc_max": 0.95,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 53370.51451018648,
    "tes_discharge_kwh_th": 51173.657416118076,
    "tes_equivalent_cycles": 2.842980967562115,
    "solve_time_avg_s": 0.26616008125074586,
    "solve_time_p95_s": 0.3431920749862911,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\tes_mpc_pv_g20"
  },
  {
    "scenario_id": "hot_week",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 46216.273261680246,
    "grid_import_kwh": 502871.6154511431,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.03888189677828597,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 523215.21545114304,
    "pue_avg": 1.211146332062831,
    "pue_p95": 1.281046616794239,
    "temp_violation_count": 46,
    "temp_violation_degree_hours": 18.239511945326477,
    "max_temp_c": 30.386157510179718,
    "soc_min": 0.07263077934266307,
    "soc_max": 0.9499999999999998,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 53536.21230240373,
    "tes_discharge_kwh_th": 53321.04995813413,
    "tes_equivalent_cycles": 2.962280553229674,
    "solve_time_avg_s": 0.21906797083253574,
    "solve_time_p95_s": 0.35633467500883853,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\hot_week"
  },
  {
    "scenario_id": "mild_week",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 44929.83269157085,
    "grid_import_kwh": 489135.3194738374,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.03993020951879576,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 509478.91947383736,
    "pue_avg": 1.1793493506338828,
    "pue_p95": 1.2473461008759803,
    "temp_violation_count": 2,
    "temp_violation_degree_hours": 0.027754434334891442,
    "max_temp_c": 27.075185929327162,
    "soc_min": 0.11107855863333474,
    "soc_max": 0.95,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 53055.68951220066,
    "tes_discharge_kwh_th": 52420.48870023672,
    "tes_equivalent_cycles": 2.9122493722353733,
    "solve_time_avg_s": 0.7095346562497676,
    "solve_time_p95_s": 1.9405123250107863,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\mild_week"
  },
  {
    "scenario_id": "tariff_low",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 34248.449223579955,
    "grid_import_kwh": 496428.52408494917,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.03936667450091761,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516772.12408494914,
    "pue_avg": 1.19623176871516,
    "pue_p95": 1.2669172203655699,
    "temp_violation_count": 27,
    "temp_violation_degree_hours": 5.681504729242845,
    "max_temp_c": 28.73135218829891,
    "soc_min": 0.09388459002581509,
    "soc_max": 0.9499367209352513,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 54216.30307010626,
    "tes_discharge_kwh_th": 51630.44021958685,
    "tes_equivalent_cycles": 2.8683577899770474,
    "solve_time_avg_s": 0.23404254895801083,
    "solve_time_p95_s": 0.28279319999273866,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\tariff_low"
  },
  {
    "scenario_id": "tariff_base",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 45641.41554970697,
    "grid_import_kwh": 496357.2289995045,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.039372106368382676,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516700.8289995045,
    "pue_avg": 1.1960667337951494,
    "pue_p95": 1.2669172203655688,
    "temp_violation_count": 27,
    "temp_violation_degree_hours": 5.682198023320379,
    "max_temp_c": 28.737986234337694,
    "soc_min": 0.049999999999999975,
    "soc_max": 0.95,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 53370.51451018648,
    "tes_discharge_kwh_th": 51173.657416118076,
    "tes_equivalent_cycles": 2.842980967562115,
    "solve_time_avg_s": 0.2665012677080085,
    "solve_time_p95_s": 0.3397691749923979,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\tariff_base"
  },
  {
    "scenario_id": "tariff_high",
    "controller_type": "mpc",
    "closed_loop_steps": 96,
    "dt_hours": 0.25,
    "total_cost": 56973.26589701152,
    "grid_import_kwh": 496320.2087256473,
    "pv_actual_kwh": 20343.6,
    "pv_used_kwh": 20343.6,
    "pv_spill_kwh": 0.0,
    "pv_self_consumption_ratio": 1.0,
    "pv_load_coverage_ratio": 0.03937492747978138,
    "it_energy_kwh": 432000.0,
    "facility_energy_kwh": 516663.8087256473,
    "pue_avg": 1.1959810387167762,
    "pue_p95": 1.265902213201482,
    "temp_violation_count": 26,
    "temp_violation_degree_hours": 5.6453443466361035,
    "max_temp_c": 28.740556037951496,
    "soc_min": 0.06022909900254006,
    "soc_max": 0.9499999999999994,
    "soc_violation_count": 0,
    "tes_charge_kwh_th": 54582.15901944799,
    "tes_discharge_kwh_th": 52523.80158277095,
    "tes_equivalent_cycles": 2.9179889768206086,
    "solve_time_avg_s": 0.23691806562480147,
    "solve_time_p95_s": 0.339743875003478,
    "optimal_rate": 1.0,
    "feasible_rate": 1.0,
    "fallback_count": 0,
    "has_nan": false,
    "run_dir": "runs\\final_mpc_validation\\tariff_high"
  }
]