{
  "controller": "mpc",
  "steps": 35040,
  "record_start_step": 0,
  "first_timestamp": "2024-01-01 00:00:00",
  "last_timestamp": "2024-12-31 23:45:00",
  "exit_code": 0,
  "elapsed_s": 1454.8929104000563,
  "fallback_count": 0,
  "safety_override_count": 1485,
  "crah_fan_assist_count": 14208,
  "facility_energy_kwh": 85611170.97791404,
  "pv_adjusted_grid_kwh": 83825333.00291403,
  "pv_adjusted_cost": 3596693.870391596,
  "peak_facility_kw": 10927.557497135222,
  "peak_grid_kw": 10927.557497135222,
  "soc_min": 0.33119067742520436,
  "soc_max": 1.0,
  "soc_final": 0.5924567750813403,
  "zone_temp_min_c": 20.744663704174133,
  "zone_temp_max_c": 28.539238421564495,
  "temp_violation_threshold_c": 27.0,
  "temp_violation_count_gt27c": 386,
  "temp_violation_hours_gt27c": 96.5,
  "temp_violation_ratio_gt27c": 0.011015981735159818,
  "temp_violation_degree_hours_gt27c": 40.62291880380989,
  "temp_violation_count_gt30c": 0,
  "temp_violation_hours_gt30c": 0.0,
  "temp_violation_ratio_gt30c": 0.0,
  "temp_violation_degree_hours_gt30c": 0.0,
  "tes_set_mismatch_count": 0,
  "tes_use_response_count": 28385,
  "tes_source_response_count": 2863
}